!- NOTE: Auto-generated from /test/osw_files/MF_8units_1story_CS_3Beds_2Baths_Denver_Furnace_CentralAC.osw

OS:Version,
  {b661c5d9-f5ec-4393-8bca-2ccd5cfcadc5}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:SimulationControl,
  {a7a7b2bb-8dfa-4ce9-8e0f-c0224078bd0d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {795924cd-c406-4d4d-8d1a-0484d05719c7}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {8c6ccb2a-662d-4056-99bc-9abe0d6df970}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {551bce49-4591-454f-860f-80459c70d625}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {d8cd8888-f835-465b-8668-17b3a87433d2}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {937c0e70-b543-4402-bb31-e4fd029d2927}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {05814d93-5431-49e2-89f8-c7c719a408d6}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {6d5fe6a7-0b9b-46ee-b6d8-0eb1f60f9ea4}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {25f12fe8-3db2-48a9-b58f-9c8bc80d6c1e}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  /mnt/c/git/resstock/resources/measures/HPXMLtoOpenStudio/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {050ac81a-4b5c-43c6-b5f9-5bd5a1527ec6}, !- Handle
  {25f12fe8-3db2-48a9-b58f-9c8bc80d6c1e}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {72392832-506d-4749-838c-1bc381712df1}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {08ffdb0d-62d9-4c6f-9680-4084a178d137}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Cold;                                   !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {73e9f80b-810a-462f-ae8f-932e6608e27c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {43634762-3d97-4df2-9fc5-6c409e39db41}, !- Handle
  3/12,                                   !- Start Date
  11/5;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {9dce13ad-d59a-4cea-9cda-fbf0efeb0d51}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Building,
  {b7799ca9-e98d-498e-8b13-041b44ecb6a9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  multifamily,                            !- Standards Building Type
  8;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {dc405ee2-4ca8-4471-8796-9d5db0ce91e3}, !- Handle
  {b7799ca9-e98d-498e-8b13-041b44ecb6a9}, !- Object Name
  num_units,                              !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  8,                                      !- Feature Value 1
  has_rear_units,                         !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true,                                   !- Feature Value 2
  num_floors,                             !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  1,                                      !- Feature Value 3
  horz_location,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Left,                                   !- Feature Value 4
  level,                                  !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Bottom,                                 !- Feature Value 5
  found_type,                             !- Feature Name 6
  String,                                 !- Feature Data Type 6
  crawlspace,                             !- Feature Value 6
  corridor_width,                         !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  3.048,                                  !- Feature Value 7
  corridor_position,                      !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double-Loaded Interior,                 !- Feature Value 8
  has_hvac_flue,                          !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  true;                                   !- Feature Value 9

OS:ThermalZone,
  {9f633305-3a03-4989-8385-36a5807001e2}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34c5549b-2b56-4642-8d56-e431334f734c}, !- Zone Air Inlet Port List
  {591f40aa-50c0-4bdb-b196-aad3f80deed8}, !- Zone Air Exhaust Port List
  {700e51b6-8b52-434b-adf7-3dd1d9edd380}, !- Zone Air Node Name
  {9a5cb5f8-4444-4b74-af3d-b12bfff1cc1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c3fd62b-fba1-42af-a108-41d0e9a501f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5a56767-aeb6-4446-b93d-afa6542e39ed}, !- Handle
  Node 1,                                 !- Name
  {700e51b6-8b52-434b-adf7-3dd1d9edd380}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {700e51b6-8b52-434b-adf7-3dd1d9edd380}, !- Handle
  {9f633305-3a03-4989-8385-36a5807001e2}, !- Source Object
  11,                                     !- Outlet Port
  {a5a56767-aeb6-4446-b93d-afa6542e39ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34c5549b-2b56-4642-8d56-e431334f734c}, !- Handle
  {9f633305-3a03-4989-8385-36a5807001e2}, !- HVAC Component
  {d0e48d43-7976-49d4-89f1-61f43f5cfe11}, !- Port 1
  {1a73dadd-d429-46cc-bbe1-0a88cd991463}; !- Port 2

OS:PortList,
  {591f40aa-50c0-4bdb-b196-aad3f80deed8}, !- Handle
  {9f633305-3a03-4989-8385-36a5807001e2}; !- HVAC Component

OS:PortList,
  {9a5cb5f8-4444-4b74-af3d-b12bfff1cc1c}, !- Handle
  {9f633305-3a03-4989-8385-36a5807001e2}, !- HVAC Component
  {7a8cd65d-12c9-41d1-b708-f1c8b8eab55a}, !- Port 1
  {8b0bf89b-7ede-44bd-bcc4-3fb930396947}; !- Port 2

OS:Sizing:Zone,
  {b300654d-0fe4-4f67-86f2-cae164f2bfa7}, !- Handle
  {9f633305-3a03-4989-8385-36a5807001e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11e55418-fa6b-43e6-99ac-80498e18fdbb}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9f633305-3a03-4989-8385-36a5807001e2}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {19dea213-54f4-481c-8889-c97e8ac1ed32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {865ec82e-722d-42f9-ba8e-a5c7fef8393b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a5193eb0-161c-48ed-8a26-23f7f43c769e}, !- Handle
  living space,                           !- Name
  {2571d9de-e383-453d-bce4-b09117e81607}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9f633305-3a03-4989-8385-36a5807001e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5a2a238c-d1cf-45d6-9d7f-f2429ff72780}; !- Building Unit Name

OS:Surface,
  {14db42ef-6a68-4042-b21a-8771699154f5}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5193eb0-161c-48ed-8a26-23f7f43c769e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4873df24-a781-41b7-8dbc-1f0ee469e395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48414ca-4fd3-490d-a1fd-8fd59b0690ac}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5193eb0-161c-48ed-8a26-23f7f43c769e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75bcc09e-6c3b-44d1-a77e-bd570162e168}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5193eb0-161c-48ed-8a26-23f7f43c769e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea9410c-a44a-4ec8-81a7-ad842c80eecf}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5193eb0-161c-48ed-8a26-23f7f43c769e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8026f2a9-8080-44ae-affa-7897f66bdeb1}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5193eb0-161c-48ed-8a26-23f7f43c769e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d14978c9-eb62-4b22-a9d2-9d2005cf5184}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5193eb0-161c-48ed-8a26-23f7f43c769e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {2571d9de-e383-453d-bce4-b09117e81607}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {25d21ae8-c0d8-4510-b6d8-619f46589547}, !- Handle
  corridor zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {953df878-aa62-499d-93d0-e8b08a311418}, !- Zone Air Inlet Port List
  {ab048e8b-83e2-4f27-a81f-0193017cd313}, !- Zone Air Exhaust Port List
  {39f4400d-153d-4630-b4cf-6f34239afbff}, !- Zone Air Node Name
  {b1e8ccaf-3268-4d09-84f5-2541c83b74c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c1e1c9f-e50e-4bec-a0f9-433a832c1e25}, !- Handle
  Node 2,                                 !- Name
  {39f4400d-153d-4630-b4cf-6f34239afbff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39f4400d-153d-4630-b4cf-6f34239afbff}, !- Handle
  {25d21ae8-c0d8-4510-b6d8-619f46589547}, !- Source Object
  11,                                     !- Outlet Port
  {5c1e1c9f-e50e-4bec-a0f9-433a832c1e25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {953df878-aa62-499d-93d0-e8b08a311418}, !- Handle
  {25d21ae8-c0d8-4510-b6d8-619f46589547}; !- HVAC Component

OS:PortList,
  {ab048e8b-83e2-4f27-a81f-0193017cd313}, !- Handle
  {25d21ae8-c0d8-4510-b6d8-619f46589547}; !- HVAC Component

OS:PortList,
  {b1e8ccaf-3268-4d09-84f5-2541c83b74c1}, !- Handle
  {25d21ae8-c0d8-4510-b6d8-619f46589547}; !- HVAC Component

OS:Sizing:Zone,
  {7e0e610d-1eb4-42b5-8910-f1ca3a8b2545}, !- Handle
  {25d21ae8-c0d8-4510-b6d8-619f46589547}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6bb405f-9a40-476e-916e-b015be80130e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {25d21ae8-c0d8-4510-b6d8-619f46589547}; !- Thermal Zone

OS:Space,
  {c7bda3f0-cbf6-45dc-bb72-77f301e3a327}, !- Handle
  corridor space,                         !- Name
  {04c76a71-bd63-4b46-b94a-35a11a84f8bb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {25d21ae8-c0d8-4510-b6d8-619f46589547}; !- Thermal Zone Name

OS:Surface,
  {60922d39-df50-438f-89dd-7f1f3069b5cc}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7bda3f0-cbf6-45dc-bb72-77f301e3a327}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {221a8c81-e174-41ac-ae56-675cfaeb2144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 1.524, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0400cd83-e021-4df8-b22c-9b6f094c4ad8}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7bda3f0-cbf6-45dc-bb72-77f301e3a327}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7c2ef01-f268-4158-a895-dc27f68ffac8}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7bda3f0-cbf6-45dc-bb72-77f301e3a327}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 1.524, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 1.524, 0,             !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a099f4c-7e1c-41fc-acb9-4e2bef4d0832}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7bda3f0-cbf6-45dc-bb72-77f301e3a327}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 1.524, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 1.524, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e6e19a-dd26-472f-92c6-8d7755603da2}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7bda3f0-cbf6-45dc-bb72-77f301e3a327}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09757ab2-f688-475f-83ed-67d1e9444eec}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7bda3f0-cbf6-45dc-bb72-77f301e3a327}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 1.524, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0, 1.524, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {04c76a71-bd63-4b46-b94a-35a11a84f8bb}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  corridor;                               !- Standards Space Type

OS:Space,
  {7c130e97-a9de-44ad-82c9-0022269cdd68}, !- Handle
  crawl corridor space,                   !- Name
  {84d869da-7a5c-4114-b591-9e82a08f0133}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {736f33c2-4e1c-4b6f-9015-7e28703e47b1}; !- Thermal Zone Name

OS:Surface,
  {8623baa7-8402-45ee-a242-7b57b34c5070}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c130e97-a9de-44ad-82c9-0022269cdd68}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0.9144,                          !- X,Y,Z Vertex 1 {m}
  0, 1.524, -0.9144,                      !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 1.524, -0.9144,       !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, -0.9144;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991df900-4401-4c1d-bfad-9eb60eef2d4f}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c130e97-a9de-44ad-82c9-0022269cdd68}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, -1.11022302462516e-16,        !- X,Y,Z Vertex 1 {m}
  0, 1.524, -0.9144,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -0.9144,                          !- X,Y,Z Vertex 3 {m}
  0, 0, -1.11022302462516e-16;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eff6edf-6fb1-4e6b-bc5d-61b36078fe12}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c130e97-a9de-44ad-82c9-0022269cdd68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 1.524, -1.11022302462516e-16, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 1.524, -0.9144,       !- X,Y,Z Vertex 2 {m}
  0, 1.524, -0.9144,                      !- X,Y,Z Vertex 3 {m}
  0, 1.524, -1.11022302462516e-16;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5491c065-7fa3-4ee8-a0b9-2d599f159628}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c130e97-a9de-44ad-82c9-0022269cdd68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, -1.11022302462516e-16, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, -0.9144,           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 1.524, -0.9144,       !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 1.524, -1.11022302462516e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55a67fc0-e637-4c59-bcbe-f13749cdf6cd}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c130e97-a9de-44ad-82c9-0022269cdd68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bfa0030-d292-431c-a070-9765c049c9b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -1.11022302462516e-16,            !- X,Y,Z Vertex 1 {m}
  0, 0, -0.9144,                          !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, -0.9144,           !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, -1.11022302462516e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {221a8c81-e174-41ac-ae56-675cfaeb2144}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c130e97-a9de-44ad-82c9-0022269cdd68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60922d39-df50-438f-89dd-7f1f3069b5cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, -1.11022302462516e-16, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 1.524, -1.11022302462516e-16, !- X,Y,Z Vertex 2 {m}
  0, 1.524, -1.11022302462516e-16,        !- X,Y,Z Vertex 3 {m}
  0, 0, -1.11022302462516e-16;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4a7b7d62-6455-49d9-8c5e-5e1a5d963b59}, !- Handle
  crawl space,                            !- Name
  {84d869da-7a5c-4114-b591-9e82a08f0133}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef727180-1f2b-44a8-93c0-c40f7e3a786d}; !- Thermal Zone Name

OS:Surface,
  {b728eb53-6f0f-4513-b423-66cb95581ffa}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a7b7d62-6455-49d9-8c5e-5e1a5d963b59}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, -0.9144,          !- X,Y,Z Vertex 1 {m}
  0, 0, -0.9144,                          !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, -0.9144,           !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c12836-8040-4de5-b1dd-0e5d00468efe}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a7b7d62-6455-49d9-8c5e-5e1a5d963b59}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -1.11022302462516e-16,            !- X,Y,Z Vertex 1 {m}
  0, 0, -0.9144,                          !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, -0.9144,          !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, -1.11022302462516e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bfa0030-d292-431c-a070-9765c049c9b6}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a7b7d62-6455-49d9-8c5e-5e1a5d963b59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55a67fc0-e637-4c59-bcbe-f13749cdf6cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, -1.11022302462516e-16, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, -0.9144,           !- X,Y,Z Vertex 2 {m}
  0, 0, -0.9144,                          !- X,Y,Z Vertex 3 {m}
  0, 0, -1.11022302462516e-16;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1642db-3d74-4d6f-8f83-09bc41ed273b}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a7b7d62-6455-49d9-8c5e-5e1a5d963b59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, -1.11022302462516e-16, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, -0.9144,           !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, -1.11022302462516e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfa57bcb-7e87-4b3d-87df-29db91abf434}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a7b7d62-6455-49d9-8c5e-5e1a5d963b59}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, -1.11022302462516e-16, !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, -0.9144,          !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, -1.11022302462516e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4873df24-a781-41b7-8dbc-1f0ee469e395}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a7b7d62-6455-49d9-8c5e-5e1a5d963b59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14db42ef-6a68-4042-b21a-8771699154f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, -1.11022302462516e-16, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, -1.11022302462516e-16, !- X,Y,Z Vertex 2 {m}
  0, 0, -1.11022302462516e-16,            !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, -1.11022302462516e-16; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {736f33c2-4e1c-4b6f-9015-7e28703e47b1}, !- Handle
  crawl corridor zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd36bd7c-15dd-44d3-a3d5-43445b936745}, !- Zone Air Inlet Port List
  {26c9bf10-a45e-4171-bcd8-a447928a73ee}, !- Zone Air Exhaust Port List
  {5ece6d00-3539-40ff-8c27-c32bed176bd5}, !- Zone Air Node Name
  {f16b992a-6ba3-44d2-891c-31c500cfa8c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {969d270f-e549-40ef-9a4b-5ac336dd0645}, !- Handle
  Node 3,                                 !- Name
  {5ece6d00-3539-40ff-8c27-c32bed176bd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ece6d00-3539-40ff-8c27-c32bed176bd5}, !- Handle
  {736f33c2-4e1c-4b6f-9015-7e28703e47b1}, !- Source Object
  11,                                     !- Outlet Port
  {969d270f-e549-40ef-9a4b-5ac336dd0645}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd36bd7c-15dd-44d3-a3d5-43445b936745}, !- Handle
  {736f33c2-4e1c-4b6f-9015-7e28703e47b1}; !- HVAC Component

OS:PortList,
  {26c9bf10-a45e-4171-bcd8-a447928a73ee}, !- Handle
  {736f33c2-4e1c-4b6f-9015-7e28703e47b1}; !- HVAC Component

OS:PortList,
  {f16b992a-6ba3-44d2-891c-31c500cfa8c5}, !- Handle
  {736f33c2-4e1c-4b6f-9015-7e28703e47b1}; !- HVAC Component

OS:Sizing:Zone,
  {7cd1423a-42c5-4201-a15b-524b9c285031}, !- Handle
  {736f33c2-4e1c-4b6f-9015-7e28703e47b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b940dae-fdf3-47bd-8720-1a81860aaca4}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {736f33c2-4e1c-4b6f-9015-7e28703e47b1}; !- Thermal Zone

OS:SpaceType,
  {84d869da-7a5c-4114-b591-9e82a08f0133}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  crawlspace;                             !- Standards Space Type

OS:ThermalZone,
  {ef727180-1f2b-44a8-93c0-c40f7e3a786d}, !- Handle
  crawl zone,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70d50e2c-de63-4436-86b2-04a59f831ea9}, !- Zone Air Inlet Port List
  {151914ca-5e8a-46f8-986d-996530e422a7}, !- Zone Air Exhaust Port List
  {5e4f6ebe-9354-4c11-93aa-08ec2f27d62e}, !- Zone Air Node Name
  {320f3ba3-22fe-4f47-bd47-b683b7b3b8db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {571807cd-8546-44e6-b1d7-d1e92a834262}, !- Handle
  Node 4,                                 !- Name
  {5e4f6ebe-9354-4c11-93aa-08ec2f27d62e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e4f6ebe-9354-4c11-93aa-08ec2f27d62e}, !- Handle
  {ef727180-1f2b-44a8-93c0-c40f7e3a786d}, !- Source Object
  11,                                     !- Outlet Port
  {571807cd-8546-44e6-b1d7-d1e92a834262}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70d50e2c-de63-4436-86b2-04a59f831ea9}, !- Handle
  {ef727180-1f2b-44a8-93c0-c40f7e3a786d}; !- HVAC Component

OS:PortList,
  {151914ca-5e8a-46f8-986d-996530e422a7}, !- Handle
  {ef727180-1f2b-44a8-93c0-c40f7e3a786d}; !- HVAC Component

OS:PortList,
  {320f3ba3-22fe-4f47-bd47-b683b7b3b8db}, !- Handle
  {ef727180-1f2b-44a8-93c0-c40f7e3a786d}; !- HVAC Component

OS:Sizing:Zone,
  {30f7ec5a-215a-4016-b369-b0d75c0dd849}, !- Handle
  {ef727180-1f2b-44a8-93c0-c40f7e3a786d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eca349ab-dff0-4a7b-bf30-15ea656d6c66}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ef727180-1f2b-44a8-93c0-c40f7e3a786d}; !- Thermal Zone

OS:BuildingUnit,
  {5a2a238c-d1cf-45d6-9d7f-f2429ff72780}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {76405603-e431-43b3-a2b8-cd5e41523a7d}, !- Handle
  {5a2a238c-d1cf-45d6-9d7f-f2429ff72780}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.3900000000000001;                     !- Feature Value 3

OS:External:File,
  {25669b58-17a1-4f3a-981e-a009b4720c5c}, !- Handle
  8760.csv,                               !- Name
  8760.csv;                               !- File Name

OS:Schedule:File,
  {91dd27e7-cf44-41ac-b6df-6f99f26a05f2}, !- Handle
  occupants,                              !- Name
  {476aa37c-b885-4cfa-8f23-7efafe457dd0}, !- Schedule Type Limits Name
  {25669b58-17a1-4f3a-981e-a009b4720c5c}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {dfe83ddf-6fce-40d3-a588-7f5d4df69452}, !- Handle
  res occupants activity schedule,        !- Name
  {fafe3a92-0d51-4ddc-a926-b66d1cfbc45e}, !- Schedule Type Limits Name
  112.539290946133;                       !- Value

OS:People:Definition,
  {fcdbce6e-17dc-49ad-bf57-ed8d6e4fbdff}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {1b2d11e5-5ed4-48d4-8065-04050dfd2c41}, !- Handle
  res occupants|living space,             !- Name
  {fcdbce6e-17dc-49ad-bf57-ed8d6e4fbdff}, !- People Definition Name
  {a5193eb0-161c-48ed-8a26-23f7f43c769e}, !- Space or SpaceType Name
  {91dd27e7-cf44-41ac-b6df-6f99f26a05f2}, !- Number of People Schedule Name
  {dfe83ddf-6fce-40d3-a588-7f5d4df69452}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {fafe3a92-0d51-4ddc-a926-b66d1cfbc45e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {476aa37c-b885-4cfa-8f23-7efafe457dd0}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Coil:Heating:Gas,
  {5e457471-e1a5-4172-be36-ff59011cdd44}, !- Handle
  res fur gas heating coil,               !- Name
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Schedule:Constant,
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Handle
  Always On Discrete,                     !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:OnOff,
  {4cb5f703-286f-4588-a92d-fb669272e16b}, !- Handle
  res fur gas htg supply fan,             !- Name
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4bd36486-8c7c-4ced-a513-22c3c6268175}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aaa43f7d-42d6-4cff-804b-28113e1f28f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas htg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {4bd36486-8c7c-4ced-a513-22c3c6268175}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aaa43f7d-42d6-4cff-804b-28113e1f28f0}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d0df6288-8fe6-412d-9aa5-afb0b79005b4}, !- Handle
  res fur gas unitary system,             !- Name
  Load,                                   !- Control Type
  {9f633305-3a03-4989-8385-36a5807001e2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Availability Schedule Name
  {c3f199a0-a257-467e-a2cc-a5d358b09daf}, !- Air Inlet Node Name
  {fee47f3d-9c6a-4877-86c6-52ab304b743a}, !- Air Outlet Node Name
  {4cb5f703-286f-4588-a92d-fb669272e16b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e5536388-b9ee-471e-9efc-aac0ba8ae239}, !- Supply Air Fan Operating Mode Schedule Name
  {5e457471-e1a5-4172-be36-ff59011cdd44}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {e5536388-b9ee-471e-9efc-aac0ba8ae239}, !- Handle
  Always Off Discrete,                    !- Name
  {319ab1d7-1688-4d7e-a749-d2d7ce0e0267}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {319ab1d7-1688-4d7e-a749-d2d7ce0e0267}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {1819809d-7acc-434d-ab93-53bfe6f2079f}, !- Handle
  res fur gas asys,                       !- Name
  ,                                       !- Controller List Name
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Availability Schedule
  {2e3fb282-686e-46ae-a1f2-b57c96f07a2a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a5a1c63a-c1de-4fbe-8b1d-5c29a535116e}, !- Supply Side Inlet Node Name
  {cd45d465-3ee4-4953-b0c9-d02f277edaa0}, !- Demand Side Outlet Node Name
  {ba0d400d-f3e9-454b-881b-cf90f2cd55a8}, !- Demand Side Inlet Node A
  {f85aacf9-cfeb-4b18-9ed7-ecea713735b4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9509e76f-c757-4667-9c94-c028a94ef719}, !- Demand Mixer Name
  {29ee7f37-0024-4042-a061-3d3ed6804bad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c98c64bc-72a0-42b2-a99b-d426d23fbd89}, !- Handle
  Node 5,                                 !- Name
  {a5a1c63a-c1de-4fbe-8b1d-5c29a535116e}, !- Inlet Port
  {c3f199a0-a257-467e-a2cc-a5d358b09daf}; !- Outlet Port

OS:Node,
  {c04f378f-4640-423b-a69a-76d46ce964df}, !- Handle
  Node 6,                                 !- Name
  {fee47f3d-9c6a-4877-86c6-52ab304b743a}, !- Inlet Port
  {f85aacf9-cfeb-4b18-9ed7-ecea713735b4}; !- Outlet Port

OS:Connection,
  {a5a1c63a-c1de-4fbe-8b1d-5c29a535116e}, !- Handle
  {1819809d-7acc-434d-ab93-53bfe6f2079f}, !- Source Object
  9,                                      !- Outlet Port
  {c98c64bc-72a0-42b2-a99b-d426d23fbd89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f85aacf9-cfeb-4b18-9ed7-ecea713735b4}, !- Handle
  {c04f378f-4640-423b-a69a-76d46ce964df}, !- Source Object
  3,                                      !- Outlet Port
  {1819809d-7acc-434d-ab93-53bfe6f2079f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {246a74f2-239d-427b-bb70-c03edb42ed49}, !- Handle
  Node 7,                                 !- Name
  {ba0d400d-f3e9-454b-881b-cf90f2cd55a8}, !- Inlet Port
  {71027c49-687a-425e-952e-fc6d18842aac}; !- Outlet Port

OS:Node,
  {41147cb3-b27f-427f-892c-486c3569cd62}, !- Handle
  Node 8,                                 !- Name
  {0439c5d5-c9da-42b5-bcd2-afc0853e4ff8}, !- Inlet Port
  {cd45d465-3ee4-4953-b0c9-d02f277edaa0}; !- Outlet Port

OS:Node,
  {8ab175fd-40a2-417a-b123-51b2f6abee08}, !- Handle
  Node 9,                                 !- Name
  {c72102f0-ca9d-4ce3-9c8a-985321c98929}, !- Inlet Port
  {d0e48d43-7976-49d4-89f1-61f43f5cfe11}; !- Outlet Port

OS:Connection,
  {ba0d400d-f3e9-454b-881b-cf90f2cd55a8}, !- Handle
  {1819809d-7acc-434d-ab93-53bfe6f2079f}, !- Source Object
  11,                                     !- Outlet Port
  {246a74f2-239d-427b-bb70-c03edb42ed49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd45d465-3ee4-4953-b0c9-d02f277edaa0}, !- Handle
  {41147cb3-b27f-427f-892c-486c3569cd62}, !- Source Object
  3,                                      !- Outlet Port
  {1819809d-7acc-434d-ab93-53bfe6f2079f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29ee7f37-0024-4042-a061-3d3ed6804bad}, !- Handle
  res fur gas zone splitter,              !- Name
  {71027c49-687a-425e-952e-fc6d18842aac}, !- Inlet Node Name
  {78e063a7-67af-4939-8e4a-e02801ceaf5e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9509e76f-c757-4667-9c94-c028a94ef719}, !- Handle
  res fur gas zone mixer,                 !- Name
  {0439c5d5-c9da-42b5-bcd2-afc0853e4ff8}, !- Outlet Node Name
  {d4429f4d-727e-4fa4-8632-bd3d1307036f}; !- Inlet Node Name 1

OS:Connection,
  {71027c49-687a-425e-952e-fc6d18842aac}, !- Handle
  {246a74f2-239d-427b-bb70-c03edb42ed49}, !- Source Object
  3,                                      !- Outlet Port
  {29ee7f37-0024-4042-a061-3d3ed6804bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0439c5d5-c9da-42b5-bcd2-afc0853e4ff8}, !- Handle
  {9509e76f-c757-4667-9c94-c028a94ef719}, !- Source Object
  2,                                      !- Outlet Port
  {41147cb3-b27f-427f-892c-486c3569cd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {819bdc37-8055-4393-a1c8-b3dcf27bacbd}, !- Handle
  {1819809d-7acc-434d-ab93-53bfe6f2079f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2e3fb282-686e-46ae-a1f2-b57c96f07a2a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {c3f199a0-a257-467e-a2cc-a5d358b09daf}, !- Handle
  {c98c64bc-72a0-42b2-a99b-d426d23fbd89}, !- Source Object
  3,                                      !- Outlet Port
  {d0df6288-8fe6-412d-9aa5-afb0b79005b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {fee47f3d-9c6a-4877-86c6-52ab304b743a}, !- Handle
  {d0df6288-8fe6-412d-9aa5-afb0b79005b4}, !- Source Object
  7,                                      !- Outlet Port
  {c04f378f-4640-423b-a69a-76d46ce964df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {19dea213-54f4-481c-8889-c97e8ac1ed32}, !- Handle
  res fur gas living zone direct air,     !- Name
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Availability Schedule Name
  {605ca60c-438e-492a-8a4c-6ef01ee16f7e}, !- Air Inlet Node Name
  {c72102f0-ca9d-4ce3-9c8a-985321c98929}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e991554-9e00-4cb5-a884-171de0a1a32b}, !- Handle
  Node 10,                                !- Name
  {7a8cd65d-12c9-41d1-b708-f1c8b8eab55a}, !- Inlet Port
  {d4429f4d-727e-4fa4-8632-bd3d1307036f}; !- Outlet Port

OS:Connection,
  {d0e48d43-7976-49d4-89f1-61f43f5cfe11}, !- Handle
  {8ab175fd-40a2-417a-b123-51b2f6abee08}, !- Source Object
  3,                                      !- Outlet Port
  {34c5549b-2b56-4642-8d56-e431334f734c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a8cd65d-12c9-41d1-b708-f1c8b8eab55a}, !- Handle
  {9a5cb5f8-4444-4b74-af3d-b12bfff1cc1c}, !- Source Object
  2,                                      !- Outlet Port
  {1e991554-9e00-4cb5-a884-171de0a1a32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4429f4d-727e-4fa4-8632-bd3d1307036f}, !- Handle
  {1e991554-9e00-4cb5-a884-171de0a1a32b}, !- Source Object
  3,                                      !- Outlet Port
  {9509e76f-c757-4667-9c94-c028a94ef719}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af530b97-f7f9-4cd6-be5f-00541f91951e}, !- Handle
  Node 11,                                !- Name
  {78e063a7-67af-4939-8e4a-e02801ceaf5e}, !- Inlet Port
  {605ca60c-438e-492a-8a4c-6ef01ee16f7e}; !- Outlet Port

OS:Connection,
  {78e063a7-67af-4939-8e4a-e02801ceaf5e}, !- Handle
  {29ee7f37-0024-4042-a061-3d3ed6804bad}, !- Source Object
  3,                                      !- Outlet Port
  {af530b97-f7f9-4cd6-be5f-00541f91951e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {605ca60c-438e-492a-8a4c-6ef01ee16f7e}, !- Handle
  {af530b97-f7f9-4cd6-be5f-00541f91951e}, !- Source Object
  3,                                      !- Outlet Port
  {19dea213-54f4-481c-8889-c97e8ac1ed32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c72102f0-ca9d-4ce3-9c8a-985321c98929}, !- Handle
  {19dea213-54f4-481c-8889-c97e8ac1ed32}, !- Source Object
  4,                                      !- Outlet Port
  {8ab175fd-40a2-417a-b123-51b2f6abee08}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {94d3bed6-0986-447e-8eb2-986c1bd33bb2}, !- Handle
  {d0df6288-8fe6-412d-9aa5-afb0b79005b4}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Curve:Biquadratic,
  {0b228528-698d-4539-964e-c7b402c198a6}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {275d9ab4-eb05-4603-b0fe-103af2384d2d}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9e33eaa0-bc41-4996-a577-6b3e840de9e8}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0a84861d-514c-4bef-8f62-a4048bf54157}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9e224860-f349-4824-a799-16a08a3c9990}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {5932bc34-bd52-4361-96ef-af8a63e84a98}, !- Handle
  res ac cooling coil,                    !- Name
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b228528-698d-4539-964e-c7b402c198a6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a84861d-514c-4bef-8f62-a4048bf54157}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {275d9ab4-eb05-4603-b0fe-103af2384d2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e224860-f349-4824-a799-16a08a3c9990}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9e33eaa0-bc41-4996-a577-6b3e840de9e8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {94cbd3b8-cc36-4f68-b28a-bc48b74fca13}, !- Handle
  res ac clg supply fan,                  !- Name
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ee75fe86-6819-4c9b-b37b-0a8e6cfbb55d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70b95039-fe71-402a-baa8-134d49317354}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {ee75fe86-6819-4c9b-b37b-0a8e6cfbb55d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70b95039-fe71-402a-baa8-134d49317354}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fb790fc9-dbef-4952-af4d-7b91750f780a}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {9f633305-3a03-4989-8385-36a5807001e2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Availability Schedule Name
  {70cf23bc-ed01-4d69-bebc-86d640dbc9d4}, !- Air Inlet Node Name
  {4096a62b-f479-488d-a16a-04f56552e9d5}, !- Air Outlet Node Name
  {94cbd3b8-cc36-4f68-b28a-bc48b74fca13}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e5536388-b9ee-471e-9efc-aac0ba8ae239}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5932bc34-bd52-4361-96ef-af8a63e84a98}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {a3e24636-96de-4ba4-b595-9e1c19da1a62}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Availability Schedule
  {9a48bbb0-fd13-42ae-ba4b-42277e9c0b64}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b0b39cf-8a77-4d86-b6da-d3d1ce5864ee}, !- Supply Side Inlet Node Name
  {41d6f32b-a270-417f-895a-15583a6f6991}, !- Demand Side Outlet Node Name
  {fa0d1caa-944a-4de4-915a-08b64d2f8f7b}, !- Demand Side Inlet Node A
  {aa4b6731-b0b0-4ac4-a0cc-ea9f96793b9c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77465922-f74f-4a8e-b6e3-e92f930b6ff3}, !- Demand Mixer Name
  {92feb466-7c22-4a97-9080-a688459f65ec}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d7fe2d5a-e9da-43bb-a969-d1d9777572a3}, !- Handle
  Node 12,                                !- Name
  {4b0b39cf-8a77-4d86-b6da-d3d1ce5864ee}, !- Inlet Port
  {70cf23bc-ed01-4d69-bebc-86d640dbc9d4}; !- Outlet Port

OS:Node,
  {f3dfc027-15bc-43b6-9b72-0ffdf1a9dac9}, !- Handle
  Node 13,                                !- Name
  {4096a62b-f479-488d-a16a-04f56552e9d5}, !- Inlet Port
  {aa4b6731-b0b0-4ac4-a0cc-ea9f96793b9c}; !- Outlet Port

OS:Connection,
  {4b0b39cf-8a77-4d86-b6da-d3d1ce5864ee}, !- Handle
  {a3e24636-96de-4ba4-b595-9e1c19da1a62}, !- Source Object
  9,                                      !- Outlet Port
  {d7fe2d5a-e9da-43bb-a969-d1d9777572a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4b6731-b0b0-4ac4-a0cc-ea9f96793b9c}, !- Handle
  {f3dfc027-15bc-43b6-9b72-0ffdf1a9dac9}, !- Source Object
  3,                                      !- Outlet Port
  {a3e24636-96de-4ba4-b595-9e1c19da1a62}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c88f0014-ece3-4c98-a7bf-3a75b2b48aea}, !- Handle
  Node 14,                                !- Name
  {fa0d1caa-944a-4de4-915a-08b64d2f8f7b}, !- Inlet Port
  {d8604615-bf5d-4316-8608-032f676ea29d}; !- Outlet Port

OS:Node,
  {1f7220f2-0c97-4397-8944-9b081aa1e64a}, !- Handle
  Node 15,                                !- Name
  {9339451e-b984-4ef8-a3f9-84c0b0e0e724}, !- Inlet Port
  {41d6f32b-a270-417f-895a-15583a6f6991}; !- Outlet Port

OS:Node,
  {9558e1b3-3f0d-418f-be61-83e2c618b4fc}, !- Handle
  Node 16,                                !- Name
  {6db5d866-b475-4beb-85e2-a4e6a5ca53f9}, !- Inlet Port
  {1a73dadd-d429-46cc-bbe1-0a88cd991463}; !- Outlet Port

OS:Connection,
  {fa0d1caa-944a-4de4-915a-08b64d2f8f7b}, !- Handle
  {a3e24636-96de-4ba4-b595-9e1c19da1a62}, !- Source Object
  11,                                     !- Outlet Port
  {c88f0014-ece3-4c98-a7bf-3a75b2b48aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d6f32b-a270-417f-895a-15583a6f6991}, !- Handle
  {1f7220f2-0c97-4397-8944-9b081aa1e64a}, !- Source Object
  3,                                      !- Outlet Port
  {a3e24636-96de-4ba4-b595-9e1c19da1a62}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {92feb466-7c22-4a97-9080-a688459f65ec}, !- Handle
  res ac zone splitter,                   !- Name
  {d8604615-bf5d-4316-8608-032f676ea29d}, !- Inlet Node Name
  {1384b542-71ab-48a5-af7c-16106491e422}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77465922-f74f-4a8e-b6e3-e92f930b6ff3}, !- Handle
  res ac zone mixer,                      !- Name
  {9339451e-b984-4ef8-a3f9-84c0b0e0e724}, !- Outlet Node Name
  {fd2389e0-7ace-4a33-a162-6bad3fad4858}; !- Inlet Node Name 1

OS:Connection,
  {d8604615-bf5d-4316-8608-032f676ea29d}, !- Handle
  {c88f0014-ece3-4c98-a7bf-3a75b2b48aea}, !- Source Object
  3,                                      !- Outlet Port
  {92feb466-7c22-4a97-9080-a688459f65ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9339451e-b984-4ef8-a3f9-84c0b0e0e724}, !- Handle
  {77465922-f74f-4a8e-b6e3-e92f930b6ff3}, !- Source Object
  2,                                      !- Outlet Port
  {1f7220f2-0c97-4397-8944-9b081aa1e64a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {104b657e-8fab-4f3f-90df-0bda350dfe65}, !- Handle
  {a3e24636-96de-4ba4-b595-9e1c19da1a62}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9a48bbb0-fd13-42ae-ba4b-42277e9c0b64}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {70cf23bc-ed01-4d69-bebc-86d640dbc9d4}, !- Handle
  {d7fe2d5a-e9da-43bb-a969-d1d9777572a3}, !- Source Object
  3,                                      !- Outlet Port
  {fb790fc9-dbef-4952-af4d-7b91750f780a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4096a62b-f479-488d-a16a-04f56552e9d5}, !- Handle
  {fb790fc9-dbef-4952-af4d-7b91750f780a}, !- Source Object
  7,                                      !- Outlet Port
  {f3dfc027-15bc-43b6-9b72-0ffdf1a9dac9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {865ec82e-722d-42f9-ba8e-a5c7fef8393b}, !- Handle
  res ac living zone direct air,          !- Name
  {72b3e03b-f640-44ab-b8e7-b600ad3befdc}, !- Availability Schedule Name
  {5636cdc2-b28b-4d57-9bbd-10a1be120cef}, !- Air Inlet Node Name
  {6db5d866-b475-4beb-85e2-a4e6a5ca53f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8776591e-820a-41d5-978a-0a75ab98006c}, !- Handle
  Node 17,                                !- Name
  {8b0bf89b-7ede-44bd-bcc4-3fb930396947}, !- Inlet Port
  {fd2389e0-7ace-4a33-a162-6bad3fad4858}; !- Outlet Port

OS:Connection,
  {1a73dadd-d429-46cc-bbe1-0a88cd991463}, !- Handle
  {9558e1b3-3f0d-418f-be61-83e2c618b4fc}, !- Source Object
  3,                                      !- Outlet Port
  {34c5549b-2b56-4642-8d56-e431334f734c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b0bf89b-7ede-44bd-bcc4-3fb930396947}, !- Handle
  {9a5cb5f8-4444-4b74-af3d-b12bfff1cc1c}, !- Source Object
  3,                                      !- Outlet Port
  {8776591e-820a-41d5-978a-0a75ab98006c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2389e0-7ace-4a33-a162-6bad3fad4858}, !- Handle
  {8776591e-820a-41d5-978a-0a75ab98006c}, !- Source Object
  3,                                      !- Outlet Port
  {77465922-f74f-4a8e-b6e3-e92f930b6ff3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {007e01f1-ba3d-4c26-bf51-6fbff951c2d5}, !- Handle
  Node 18,                                !- Name
  {1384b542-71ab-48a5-af7c-16106491e422}, !- Inlet Port
  {5636cdc2-b28b-4d57-9bbd-10a1be120cef}; !- Outlet Port

OS:Connection,
  {1384b542-71ab-48a5-af7c-16106491e422}, !- Handle
  {92feb466-7c22-4a97-9080-a688459f65ec}, !- Source Object
  3,                                      !- Outlet Port
  {007e01f1-ba3d-4c26-bf51-6fbff951c2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5636cdc2-b28b-4d57-9bbd-10a1be120cef}, !- Handle
  {007e01f1-ba3d-4c26-bf51-6fbff951c2d5}, !- Source Object
  3,                                      !- Outlet Port
  {865ec82e-722d-42f9-ba8e-a5c7fef8393b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6db5d866-b475-4beb-85e2-a4e6a5ca53f9}, !- Handle
  {865ec82e-722d-42f9-ba8e-a5c7fef8393b}, !- Source Object
  4,                                      !- Outlet Port
  {9558e1b3-3f0d-418f-be61-83e2c618b4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {5d95f529-fb60-4ffd-be83-c79191c347f8}, !- Handle
  {fb790fc9-dbef-4952-af4d-7b91750f780a}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Ruleset,
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Handle
  res heating season,                     !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  {66f3b82f-59d4-424a-8898-11ec3094625b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66f3b82f-59d4-424a-8898-11ec3094625b}, !- Handle
  Schedule Day 3,                         !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {190f1599-b3fb-4b8d-8c12-85a4e81e5aae}, !- Handle
  res heating season allday rule1,        !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {55c3fc40-0276-43da-9365-f3e90fb5b81d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55c3fc40-0276-43da-9365-f3e90fb5b81d}, !- Handle
  res heating season allday1,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0e828ec-aaa1-408b-8648-c3ef38f7e887}, !- Handle
  res heating season allday rule2,        !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {df9c7e81-bdb1-45a0-b318-e5e9179d4438}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {df9c7e81-bdb1-45a0-b318-e5e9179d4438}, !- Handle
  res heating season allday2,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ea63d5f-dbe0-47b0-ab81-dad5f4bbe626}, !- Handle
  res heating season allday rule3,        !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f6b233a6-72fa-4464-9988-967b0cae1be7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6b233a6-72fa-4464-9988-967b0cae1be7}, !- Handle
  res heating season allday3,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {baed7fba-dd40-4cac-b0bb-9033b411ecc4}, !- Handle
  res heating season allday rule4,        !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f3a9a85d-8db3-450f-9c49-acf597a17d48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3a9a85d-8db3-450f-9c49-acf597a17d48}, !- Handle
  res heating season allday4,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {112e3d47-78d6-4a64-9a11-46e8d4490565}, !- Handle
  res heating season allday rule5,        !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2565bc69-89fc-4b91-b96b-4d87b941f46b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2565bc69-89fc-4b91-b96b-4d87b941f46b}, !- Handle
  res heating season allday5,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a52a9af5-9ffb-4f3f-b42c-a991006b43d9}, !- Handle
  res heating season allday rule6,        !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5831d494-4375-49aa-9afb-9d0829c9d01b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5831d494-4375-49aa-9afb-9d0829c9d01b}, !- Handle
  res heating season allday6,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aac27922-b5b4-445d-bc15-801c067ce186}, !- Handle
  res heating season allday rule7,        !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {706c6608-85e8-4f2f-b884-2eb6e0bf3406}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {706c6608-85e8-4f2f-b884-2eb6e0bf3406}, !- Handle
  res heating season allday7,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df1deec0-b767-4248-b903-118b32c5f99a}, !- Handle
  res heating season allday rule8,        !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bff99b62-5fc8-4351-9d9c-bf67f1f284f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bff99b62-5fc8-4351-9d9c-bf67f1f284f2}, !- Handle
  res heating season allday8,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c7aff66-3ea2-4ca5-8449-71201f0d3a26}, !- Handle
  res heating season allday rule9,        !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f634fb28-972d-427c-9782-5dc57d7f31d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f634fb28-972d-427c-9782-5dc57d7f31d8}, !- Handle
  res heating season allday9,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7975d4c-6e2a-4398-8eb9-dc379602bbca}, !- Handle
  res heating season allday rule10,       !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f61ab947-0b1d-4923-839a-e952938e85b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f61ab947-0b1d-4923-839a-e952938e85b1}, !- Handle
  res heating season allday10,            !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba901795-dba7-4e05-98c3-f65a04b528d9}, !- Handle
  res heating season allday rule11,       !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc2d3921-0c6a-4912-a8b7-73bb0e5f8c97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fc2d3921-0c6a-4912-a8b7-73bb0e5f8c97}, !- Handle
  res heating season allday11,            !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50181dc2-b4f8-48d0-8f7b-cfe5b21b5e39}, !- Handle
  res heating season allday rule12,       !- Name
  {a1a326f7-eb6e-4d1e-ad7e-8663862327fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cacd8d7f-608a-4cba-bdf5-0dff90428f38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cacd8d7f-608a-4cba-bdf5-0dff90428f38}, !- Handle
  res heating season allday12,            !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1c3fd62b-fba1-42af-a108-41d0e9a501f5}, !- Handle
  living zone temperature setpoint,       !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Heating Setpoint Temperature Schedule Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Handle
  res cooling season,                     !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  {c37f6462-390e-4750-9614-04ee4571dbb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c37f6462-390e-4750-9614-04ee4571dbb6}, !- Handle
  Schedule Day 1,                         !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8ddfb2f-11ab-4700-b79e-4399fef255f6}, !- Handle
  res cooling season allday rule1,        !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f3dd75d9-aa9b-46e5-b9b4-22b868903aa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3dd75d9-aa9b-46e5-b9b4-22b868903aa9}, !- Handle
  res cooling season allday1,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18293420-120b-456d-b880-8df9ea9a8f2c}, !- Handle
  res cooling season allday rule2,        !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {dfdff814-8ab8-4baf-a2a2-75dd76b2b7b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dfdff814-8ab8-4baf-a2a2-75dd76b2b7b0}, !- Handle
  res cooling season allday2,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff9a4bac-50fa-4087-aab1-9cac7ee8a349}, !- Handle
  res cooling season allday rule3,        !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {cf01fa70-5503-48c5-8775-cfebce4141f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf01fa70-5503-48c5-8775-cfebce4141f4}, !- Handle
  res cooling season allday3,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08c49b24-9c7a-47a2-b3da-5d00a0ea876b}, !- Handle
  res cooling season allday rule4,        !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3d01a79b-e010-430b-8e5e-3cd173026586}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3d01a79b-e010-430b-8e5e-3cd173026586}, !- Handle
  res cooling season allday4,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {717fa520-d277-4e2f-b6da-424935e848e0}, !- Handle
  res cooling season allday rule5,        !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1d735dc4-4391-46a2-8b98-7f5d7ab5a42b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d735dc4-4391-46a2-8b98-7f5d7ab5a42b}, !- Handle
  res cooling season allday5,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97633fe5-000b-4f8d-a00f-ed742c6678d6}, !- Handle
  res cooling season allday rule6,        !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6c2a7566-ffdc-4ca1-94c9-162b38e643e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c2a7566-ffdc-4ca1-94c9-162b38e643e4}, !- Handle
  res cooling season allday6,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04c1b1f8-ba63-4916-9039-60939c8c8a14}, !- Handle
  res cooling season allday rule7,        !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {71b06947-187b-43b3-81b9-853d5b7cf564}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71b06947-187b-43b3-81b9-853d5b7cf564}, !- Handle
  res cooling season allday7,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {484c3c3d-f4d9-438a-9f38-689ad1452854}, !- Handle
  res cooling season allday rule8,        !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1237c820-f729-434e-88cb-d628135ed1cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1237c820-f729-434e-88cb-d628135ed1cb}, !- Handle
  res cooling season allday8,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {252f757c-09f6-4915-ae94-76d31189e8e0}, !- Handle
  res cooling season allday rule9,        !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d94a5bf3-1d38-450c-8670-3f0d7de0985c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d94a5bf3-1d38-450c-8670-3f0d7de0985c}, !- Handle
  res cooling season allday9,             !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7cfe614-4e31-4171-af44-53af87484dd8}, !- Handle
  res cooling season allday rule10,       !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1850b0e9-f7a1-4938-900d-bfcb3b21fb40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1850b0e9-f7a1-4938-900d-bfcb3b21fb40}, !- Handle
  res cooling season allday10,            !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79d35ca3-7a12-46b4-b38e-0e928dac4d93}, !- Handle
  res cooling season allday rule11,       !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb903ea5-7d73-4ed7-b0ba-2f6e0c1a4ac9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb903ea5-7d73-4ed7-b0ba-2f6e0c1a4ac9}, !- Handle
  res cooling season allday11,            !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {499cd397-6728-4f1f-a7f6-93072d2c9e76}, !- Handle
  res cooling season allday rule12,       !- Name
  {e1a82067-7057-45dc-b1f9-08566177a755}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d5a8a6d-827f-4ce3-aeda-5350ee2b51e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d5a8a6d-827f-4ce3-aeda-5350ee2b51e7}, !- Handle
  res cooling season allday12,            !- Name
  {a9a5bbb6-5224-4365-873d-84a7c0b4934b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {76fb43c0-cdbd-4b71-bbc9-6e9ab9f4436d}, !- Handle
  {1c3fd62b-fba1-42af-a108-41d0e9a501f5}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Handle
  res heating setpoint,                   !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  {55daa4d6-6859-47dd-a83f-2de05b1b109a}, !- Default Day Schedule Name
  {0350ec72-afdf-4abb-9a35-99e0bac3f96a}, !- Summer Design Day Schedule Name
  {a455f88b-1e33-4984-a65b-5b38e32f0a9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55daa4d6-6859-47dd-a83f-2de05b1b109a}, !- Handle
  Schedule Day 5,                         !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d4fa185-9e5a-4a48-a992-cfba3a21eed2}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {531644fa-14ef-4142-85f2-2eba7c2baf26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {531644fa-14ef-4142-85f2-2eba7c2baf26}, !- Handle
  res heating setpoint allday1,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {18298875-6e40-4942-9a12-a6ddd2538ef4}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9a9b1adc-5a9b-4288-ad5a-439729b09bd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9a9b1adc-5a9b-4288-ad5a-439729b09bd4}, !- Handle
  res heating setpoint allday2,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {21769762-f353-41f2-848b-1c45e63013b5}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {296597b3-c1cc-43ff-9d12-c408835f15b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {296597b3-c1cc-43ff-9d12-c408835f15b0}, !- Handle
  res heating setpoint allday3,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {81d4f37d-8cd0-4016-b2b2-7084e4cd0aec}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5b46f640-b06c-44a4-935a-c54fc38b2073}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b46f640-b06c-44a4-935a-c54fc38b2073}, !- Handle
  res heating setpoint allday4,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6dd3f9c8-c139-49e7-9896-20f07a66553d}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e9d079e5-c8a9-4fb9-9fa3-6251520b4718}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9d079e5-c8a9-4fb9-9fa3-6251520b4718}, !- Handle
  res heating setpoint allday5,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5b501528-710e-4736-8fa4-147f2ca0957e}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fe6675e4-040f-4d17-b3dd-25fe2de0af66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe6675e4-040f-4d17-b3dd-25fe2de0af66}, !- Handle
  res heating setpoint allday6,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {24cc35fb-6b25-4b6b-afd8-de97d5b4e8ca}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ce845f88-14a3-46f7-957d-af9050b44a91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce845f88-14a3-46f7-957d-af9050b44a91}, !- Handle
  res heating setpoint allday7,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7c6464cb-54d0-4388-a743-98cb65a226e3}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5ec52252-ac0a-4728-ac44-f6c33b7207ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ec52252-ac0a-4728-ac44-f6c33b7207ef}, !- Handle
  res heating setpoint allday8,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ba40e7e9-e1ba-4fca-a857-9eac073c9511}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c56d1e87-9b53-4349-a6ae-821275a69a4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c56d1e87-9b53-4349-a6ae-821275a69a4f}, !- Handle
  res heating setpoint allday9,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bb07d355-708f-4c60-88fe-66d34a446f50}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d0b20ceb-1592-4351-914d-367f5f4452ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0b20ceb-1592-4351-914d-367f5f4452ec}, !- Handle
  res heating setpoint allday10,          !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b2dc7d9c-447e-4e77-a62e-e545b171e35a}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4f12bdc-82d4-4d27-bba7-428cb75bc089}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4f12bdc-82d4-4d27-bba7-428cb75bc089}, !- Handle
  res heating setpoint allday11,          !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4721682e-ea9d-411e-813a-8b2003c04b87}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {73709c22-0cea-4228-9a96-e6666f549c2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9239865f-119f-427d-9284-97679da13561}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9239865f-119f-427d-9284-97679da13561}, !- Handle
  res heating setpoint allday12,          !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {a455f88b-1e33-4984-a65b-5b38e32f0a9d}, !- Handle
  res heating setpoint winter design,     !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {0350ec72-afdf-4abb-9a35-99e0bac3f96a}, !- Handle
  res heating setpoint summer design,     !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Handle
  res cooling setpoint,                   !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  {43c46a30-6466-4161-aed4-cce80d3803cf}, !- Default Day Schedule Name
  {31b613f4-2fc6-4fd7-a058-7734e9b5840a}, !- Summer Design Day Schedule Name
  {5bbcb966-4b8c-42ca-b54c-1340bdc686dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43c46a30-6466-4161-aed4-cce80d3803cf}, !- Handle
  Schedule Day 6,                         !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a97797e0-39db-4750-9305-13fc47869675}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9017b588-e983-4a3e-a167-4f8ce308d352}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9017b588-e983-4a3e-a167-4f8ce308d352}, !- Handle
  res cooling setpoint allday1,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9ad600f3-0726-4faf-b471-65f80ca3ec53}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0fee9532-2e04-4ce3-9576-ee257c18bdeb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0fee9532-2e04-4ce3-9576-ee257c18bdeb}, !- Handle
  res cooling setpoint allday2,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {41cad72a-b777-4636-baed-cd35d55291eb}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2463305c-ed08-457c-a8b4-d628762d6279}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2463305c-ed08-457c-a8b4-d628762d6279}, !- Handle
  res cooling setpoint allday3,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {76ad39bf-f167-4c41-8302-dd5359665672}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1d68e8d8-9080-4aa7-9318-b00341396723}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d68e8d8-9080-4aa7-9318-b00341396723}, !- Handle
  res cooling setpoint allday4,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {704f2fab-2c0b-48a4-8b82-3b1156fccbfd}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {29f70cbd-425d-4d77-afe6-ea42c09d7f22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29f70cbd-425d-4d77-afe6-ea42c09d7f22}, !- Handle
  res cooling setpoint allday5,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9a8e844c-a6ec-4dc4-8e84-8a428c8dc11e}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0a281b6d-4150-46c2-94b9-3f48d02a49df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a281b6d-4150-46c2-94b9-3f48d02a49df}, !- Handle
  res cooling setpoint allday6,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {72b6cfb4-b90d-4d7f-82d1-40a21bda6ec9}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7d1fbcb2-4948-41c8-a08c-07e30569057c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d1fbcb2-4948-41c8-a08c-07e30569057c}, !- Handle
  res cooling setpoint allday7,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8fdd4ae7-b6dc-4c35-95a6-38e1f6a0516a}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3296d025-e668-487f-a4e5-4ab2b35142a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3296d025-e668-487f-a4e5-4ab2b35142a3}, !- Handle
  res cooling setpoint allday8,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e9075a63-ccd2-46bd-8192-ea633c064898}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {abd29edc-8b06-4ce5-b13e-c0695ae9c31f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {abd29edc-8b06-4ce5-b13e-c0695ae9c31f}, !- Handle
  res cooling setpoint allday9,           !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b5e58486-ab56-423a-92f6-c38222f42148}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {24fadddf-b03d-404c-b125-2684c2632a37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24fadddf-b03d-404c-b125-2684c2632a37}, !- Handle
  res cooling setpoint allday10,          !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a354513d-8668-48fd-97c0-ddc6372ea020}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ec6632e-8653-4f60-8eab-e51ad103a22f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9ec6632e-8653-4f60-8eab-e51ad103a22f}, !- Handle
  res cooling setpoint allday11,          !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b998a21a-6596-4e58-86d1-633f4b5f97ab}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {5edc42b2-c53b-4466-a073-25f73e645dc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cef008f6-a17c-4246-8a9f-2b5420b1678c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cef008f6-a17c-4246-8a9f-2b5420b1678c}, !- Handle
  res cooling setpoint allday12,          !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {5bbcb966-4b8c-42ca-b54c-1340bdc686dc}, !- Handle
  res cooling setpoint winter design,     !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {31b613f4-2fc6-4fd7-a058-7734e9b5840a}, !- Handle
  res cooling setpoint summer design,     !- Name
  {13505645-7b99-47b2-b0b4-3ed980bd4dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

