!- NOTE: Auto-generated from /test/osw_files/SFA_4units_1story_SL_UA_3Beds_2Baths_Denver_Boiler.osw

OS:Version,
  {b005f733-a60b-434d-bd99-f5d1cf5b140f}, !- Handle
  2.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {94cae864-e0b4-4d5c-bca9-c677e85f2427}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {4c9b20c5-137e-4fec-8637-eb9683e30dd7}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {fd0bd5b1-4cb4-4bb7-8556-a72c10c6fe9f}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {bf053ffe-ea57-42d5-bbd4-d393bf2589a6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {4f0f2a1a-d58a-45f0-b282-7aa7879414f3}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {360436d8-841c-4127-82be-1b7968090b0e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {b79415c0-79b7-43b9-b626-332b45d34846}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {0ab9f47e-d697-4164-937a-c5f250777523}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {98ae5a5e-45cc-417c-9fe4-460c9de94f27}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {e3c3f15f-bf47-4b1a-bc05-0aa6075744bf}, !- Handle
  {98ae5a5e-45cc-417c-9fe4-460c9de94f27}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {1c0aaca4-18af-4772-8295-a49ef58911bd}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {c672345c-5822-4e66-b8ce-ba534d1e07cf}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {2dbda78e-8ca0-4aaa-8138-95a8536c8a51}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {bcbd4efb-a05f-4c5a-9621-bacdb58a1ece}, !- Handle
  3/12,                                   !- Start Date
  11/5;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {69f82db3-9703-4edd-8b94-f7beade0fcd9}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Building,
  {924314c7-8453-4759-a660-52a0fe595798}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilyattached,                   !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {62cd7a78-52a6-4e18-9257-ba510f7f7697}, !- Handle
  {924314c7-8453-4759-a660-52a0fe595798}, !- Object Name
  num_units,                              !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  has_rear_units,                         !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  horz_location,                          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Left,                                   !- Feature Value 3
  num_floors,                             !- Feature Name 4
  Integer,                                !- Feature Data Type 4
  1,                                      !- Feature Value 4
  has_hvac_flue,                          !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  true;                                   !- Feature Value 5

OS:ThermalZone,
  {c29d22e4-264a-4506-9ebb-2a695ca5b625}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24671ca0-d164-45a9-9020-76a3b69cf4f1}, !- Zone Air Inlet Port List
  {781402fe-e722-4ceb-93ad-8503bc387927}, !- Zone Air Exhaust Port List
  {0d00ab24-a155-43b3-926c-01f882570a5f}, !- Zone Air Node Name
  {acc212cf-1940-4c2c-be93-32be4ce51079}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6ad574d-40d0-4ecf-9648-d1eb0b190d1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64687acd-12d9-427c-81e0-a91ab83a1a7b}, !- Handle
  Node 1,                                 !- Name
  {0d00ab24-a155-43b3-926c-01f882570a5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d00ab24-a155-43b3-926c-01f882570a5f}, !- Handle
  {dc8b08a4-205f-4262-b738-e7505311b684}, !- Name
  {c29d22e4-264a-4506-9ebb-2a695ca5b625}, !- Source Object
  11,                                     !- Outlet Port
  {64687acd-12d9-427c-81e0-a91ab83a1a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24671ca0-d164-45a9-9020-76a3b69cf4f1}, !- Handle
  {48f09d0a-e1bd-49aa-bb5d-eaf53a0b0a8f}, !- Name
  {c29d22e4-264a-4506-9ebb-2a695ca5b625}; !- HVAC Component

OS:PortList,
  {781402fe-e722-4ceb-93ad-8503bc387927}, !- Handle
  {60e9273b-c55b-4597-9277-6a107d6b1e79}, !- Name
  {c29d22e4-264a-4506-9ebb-2a695ca5b625}; !- HVAC Component

OS:PortList,
  {acc212cf-1940-4c2c-be93-32be4ce51079}, !- Handle
  {d965154f-bb8a-4c7a-9649-d4d27d21ebb1}, !- Name
  {c29d22e4-264a-4506-9ebb-2a695ca5b625}; !- HVAC Component

OS:Sizing:Zone,
  {065e86e8-4296-4840-96e2-cf0945104da0}, !- Handle
  {c29d22e4-264a-4506-9ebb-2a695ca5b625}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2827f16-8853-4820-ba5b-470e583b2c6b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c29d22e4-264a-4506-9ebb-2a695ca5b625}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {8e78da77-f126-4f73-9833-80dddd177841}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ce59fd94-8994-4728-b8f0-9f91aca7b1c9}, !- Handle
  living space,                           !- Name
  {fc221058-f998-4295-97ed-62d44be03535}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {c29d22e4-264a-4506-9ebb-2a695ca5b625}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {2de8b19c-0ace-468a-bdb6-c52b12058021}; !- Building Unit Name

OS:Surface,
  {fd7221a4-421e-44b0-8003-d8c6156ffd9d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce59fd94-8994-4728-b8f0-9f91aca7b1c9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29861e4e-5223-4271-b3d4-56828ec4cd78}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce59fd94-8994-4728-b8f0-9f91aca7b1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58fe20a9-3fad-45e5-a1a3-8c20fbbb6020}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce59fd94-8994-4728-b8f0-9f91aca7b1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e8ed4c-500c-4610-861b-92d9117e8306}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce59fd94-8994-4728-b8f0-9f91aca7b1c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24fc97f9-6442-486d-b832-ad91945f5726}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce59fd94-8994-4728-b8f0-9f91aca7b1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ee8ae9-af7d-4bbe-b3c0-c590c0bf3cbe}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce59fd94-8994-4728-b8f0-9f91aca7b1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9a9b74-70e7-435e-a8c9-61d7011e988f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {fc221058-f998-4295-97ed-62d44be03535}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Surface,
  {ff9a9b74-70e7-435e-a8c9-61d7011e988f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9be0539-927e-444a-8d24-45fc50e31878}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6ee8ae9-af7d-4bbe-b3c0-c590c0bf3cbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c29544-4a5d-4cc9-ade1-72964512fbc6}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9be0539-927e-444a-8d24-45fc50e31878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e835d4-a083-4d36-9410-feb84bdf8703}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9be0539-927e-444a-8d24-45fc50e31878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f6c4c8-5a2a-4448-8aeb-3fa3584f9983}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9be0539-927e-444a-8d24-45fc50e31878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {48e92575-ebd2-4dc1-8937-8ff1aaefb75c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9be0539-927e-444a-8d24-45fc50e31878}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:Space,
  {f9be0539-927e-444a-8d24-45fc50e31878}, !- Handle
  unfinished attic space,                 !- Name
  {18323b0a-ff11-42fa-9fc2-8d7ead835c3a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {66de1c7e-467e-4a04-aa5b-6d913c029f8d}; !- Thermal Zone Name

OS:ThermalZone,
  {66de1c7e-467e-4a04-aa5b-6d913c029f8d}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba321129-7937-48fc-86df-c01a0f1f1c4a}, !- Zone Air Inlet Port List
  {2733d89c-9974-46b9-888d-e137d2781fd3}, !- Zone Air Exhaust Port List
  {9b6bcd5e-6241-4661-abaf-1199553480b8}, !- Zone Air Node Name
  {da30acc1-b61e-4d99-9e5b-2b990f12342c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85466cdb-f9f2-4766-8beb-3d73932009c1}, !- Handle
  Node 2,                                 !- Name
  {9b6bcd5e-6241-4661-abaf-1199553480b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b6bcd5e-6241-4661-abaf-1199553480b8}, !- Handle
  {1fc8970d-fe1d-4057-80de-a41efadb4854}, !- Name
  {66de1c7e-467e-4a04-aa5b-6d913c029f8d}, !- Source Object
  11,                                     !- Outlet Port
  {85466cdb-f9f2-4766-8beb-3d73932009c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba321129-7937-48fc-86df-c01a0f1f1c4a}, !- Handle
  {32edf6ad-195e-470d-9c27-45f2bbe4aa1f}, !- Name
  {66de1c7e-467e-4a04-aa5b-6d913c029f8d}; !- HVAC Component

OS:PortList,
  {2733d89c-9974-46b9-888d-e137d2781fd3}, !- Handle
  {3a2d7586-87aa-47b3-8f80-79446c1dc22f}, !- Name
  {66de1c7e-467e-4a04-aa5b-6d913c029f8d}; !- HVAC Component

OS:PortList,
  {da30acc1-b61e-4d99-9e5b-2b990f12342c}, !- Handle
  {f69ec1ec-9ea9-4bf2-8e57-982118c3065b}, !- Name
  {66de1c7e-467e-4a04-aa5b-6d913c029f8d}; !- HVAC Component

OS:Sizing:Zone,
  {ed97ad35-81bd-42b1-a03e-c289fe446f43}, !- Handle
  {66de1c7e-467e-4a04-aa5b-6d913c029f8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f781994-7ffa-4256-a236-9e05cb124ad7}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {66de1c7e-467e-4a04-aa5b-6d913c029f8d}; !- Thermal Zone

OS:SpaceType,
  {18323b0a-ff11-42fa-9fc2-8d7ead835c3a}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {2de8b19c-0ace-468a-bdb6-c52b12058021}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {95db2668-9658-4e89-bb6d-580c799f1a96}, !- Handle
  {2de8b19c-0ace-468a-bdb6-c52b12058021}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.3900000000000001;                     !- Feature Value 3

OS:External:File,
  {d3faf608-e590-423e-8a2d-339075a6f449}, !- Handle
  8760.csv,                               !- Name
  8760.csv;                               !- File Name

OS:Schedule:File,
  {fdf29ee3-9adb-421a-bfab-1cc42bbbd528}, !- Handle
  occupants,                              !- Name
  {a5908c8e-2b03-4bbd-9be2-874dc3f61631}, !- Schedule Type Limits Name
  {d3faf608-e590-423e-8a2d-339075a6f449}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Ruleset,
  {6d4053fb-7cac-44d7-81cc-8394252ce2e0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {11d203db-4d1e-4ccd-9c21-931cd41ed5ba}, !- Schedule Type Limits Name
  {58b661ce-588d-4188-8f90-7765d7bc11f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58b661ce-588d-4188-8f90-7765d7bc11f4}, !- Handle
  Schedule Day 3,                         !- Name
  {11d203db-4d1e-4ccd-9c21-931cd41ed5ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {b619eebb-c8c1-47cf-b375-79f0fc40f622}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {510ebd54-ba00-4805-a52c-b98e8e6db5f0}, !- Handle
  res occupants|living space,             !- Name
  {b619eebb-c8c1-47cf-b375-79f0fc40f622}, !- People Definition Name
  {ce59fd94-8994-4728-b8f0-9f91aca7b1c9}, !- Space or SpaceType Name
  {fdf29ee3-9adb-421a-bfab-1cc42bbbd528}, !- Number of People Schedule Name
  {6d4053fb-7cac-44d7-81cc-8394252ce2e0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {11d203db-4d1e-4ccd-9c21-931cd41ed5ba}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {a5908c8e-2b03-4bbd-9be2-874dc3f61631}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Curve:Bicubic,
  {77f86654-b762-4621-8ba5-19f6f0241764}, !- Handle
  NonCondensingBoilerEff,                 !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-006,                           !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-005,                          !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:PlantLoop,
  {92cc5018-0502-4531-bc54-a31a3309a690}, !- Handle
  res boiler gas hydronic heat loop,      !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0dc88768-7d93-4e96-b77c-c3eb4a973531}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5d9d79f3-a121-48a5-bd09-344eab4c6b67}, !- Plant Side Inlet Node Name
  {2771e617-0cad-4599-9ef1-571d95d8e3c4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0804b8f1-ad3c-4e06-b1e8-d68d520b5372}, !- Demand Side Inlet Node Name
  {11928066-31c6-4185-8c61-8ee6b44af3ab}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e845178d-a4cf-42f5-9b7d-1dca24f90688}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {00359a1e-dcde-4972-8ab2-c569b0c4939a}, !- Demand Mixer Name
  {b891c893-1a42-4df3-93ac-89f494ffe02a}, !- Demand Splitter Name
  {2bffbc76-f0b3-4cab-a539-a6d8d470e35d}, !- Supply Mixer Name
  {f3cc5c23-0c90-47d9-b077-d1fabf924ae2}; !- Supply Splitter Name

OS:Node,
  {bd110632-6406-48ec-8411-b6ef0b848475}, !- Handle
  Node 3,                                 !- Name
  {5d9d79f3-a121-48a5-bd09-344eab4c6b67}, !- Inlet Port
  {5c8173ad-0c6c-40fa-943f-0babb04b3e8f}; !- Outlet Port

OS:Node,
  {0dc88768-7d93-4e96-b77c-c3eb4a973531}, !- Handle
  Node 4,                                 !- Name
  {1c30f7bd-ad7f-4329-8823-f169fb13ddfe}, !- Inlet Port
  {2771e617-0cad-4599-9ef1-571d95d8e3c4}; !- Outlet Port

OS:Node,
  {0be196eb-2715-47bb-8873-9a697e772ab2}, !- Handle
  Node 5,                                 !- Name
  {9a63a380-a1d3-45d9-8c3c-3e904fadd84c}, !- Inlet Port
  {4dce148f-5aef-4996-a4bf-8bc0425a7c89}; !- Outlet Port

OS:Connector:Mixer,
  {2bffbc76-f0b3-4cab-a539-a6d8d470e35d}, !- Handle
  Connector Mixer 1,                      !- Name
  {fd3ade2f-ee5a-41dd-9b43-0ea1b593d688}, !- Outlet Branch Name
  {f322c5a8-8e8d-40ca-80dd-858d22c0fe02}, !- Inlet Branch Name 1
  {965b6163-b0ab-4272-81d1-4a7320b97ec0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f3cc5c23-0c90-47d9-b077-d1fabf924ae2}, !- Handle
  Connector Splitter 1,                   !- Name
  {e9257bda-ba8b-47af-ade5-3490f4f8db1f}, !- Inlet Branch Name
  {9a63a380-a1d3-45d9-8c3c-3e904fadd84c}, !- Outlet Branch Name 1
  {9ef8eb02-b4cc-47f0-a861-1a859bd8d025}; !- Outlet Branch Name 2

OS:Connection,
  {5d9d79f3-a121-48a5-bd09-344eab4c6b67}, !- Handle
  {e8571b8b-ae1a-4625-8d1a-7cbc5c8a1686}, !- Name
  {92cc5018-0502-4531-bc54-a31a3309a690}, !- Source Object
  14,                                     !- Outlet Port
  {bd110632-6406-48ec-8411-b6ef0b848475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a63a380-a1d3-45d9-8c3c-3e904fadd84c}, !- Handle
  {f293695d-c701-4d96-b235-c8fbbe0efa9d}, !- Name
  {f3cc5c23-0c90-47d9-b077-d1fabf924ae2}, !- Source Object
  3,                                      !- Outlet Port
  {0be196eb-2715-47bb-8873-9a697e772ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2771e617-0cad-4599-9ef1-571d95d8e3c4}, !- Handle
  {61d247e0-cccc-4c0f-b3ab-01d59219c6e1}, !- Name
  {0dc88768-7d93-4e96-b77c-c3eb4a973531}, !- Source Object
  3,                                      !- Outlet Port
  {92cc5018-0502-4531-bc54-a31a3309a690}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d05a4a71-7b13-4181-83f2-96c09e5a2932}, !- Handle
  Node 6,                                 !- Name
  {0804b8f1-ad3c-4e06-b1e8-d68d520b5372}, !- Inlet Port
  {432ce040-36c7-495a-a8e3-430bc7bca5d3}; !- Outlet Port

OS:Node,
  {08bd1a82-5748-427f-b57e-dbab383de6e8}, !- Handle
  Node 7,                                 !- Name
  {509b3247-ce6a-4935-9e57-f1349ad0138b}, !- Inlet Port
  {11928066-31c6-4185-8c61-8ee6b44af3ab}; !- Outlet Port

OS:Node,
  {261de0e7-f4bd-4d69-a0de-a77712e1fc85}, !- Handle
  Node 8,                                 !- Name
  {01844007-1a87-463a-801c-78f1382ea54e}, !- Inlet Port
  {9d7c51dc-b107-471e-8be6-2db69cb8b8bb}; !- Outlet Port

OS:Connector:Mixer,
  {00359a1e-dcde-4972-8ab2-c569b0c4939a}, !- Handle
  Connector Mixer 2,                      !- Name
  {1de00598-a04f-4c94-9bae-a9c4f793f1e3}, !- Outlet Branch Name
  {8830f64d-9548-42ed-8cc8-c30726c97b2f}, !- Inlet Branch Name 1
  {41b59256-3c60-4f5d-92e8-a94a2b0e15d5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b891c893-1a42-4df3-93ac-89f494ffe02a}, !- Handle
  Connector Splitter 2,                   !- Name
  {9be71498-b764-43e3-aef9-e4b9f340255b}, !- Inlet Branch Name
  {01844007-1a87-463a-801c-78f1382ea54e}, !- Outlet Branch Name 1
  {f1536f52-ae9d-49a5-9d8d-e7fa6f094055}; !- Outlet Branch Name 2

OS:Connection,
  {0804b8f1-ad3c-4e06-b1e8-d68d520b5372}, !- Handle
  {3620c2ba-2544-40be-9352-f363a9aabf6c}, !- Name
  {92cc5018-0502-4531-bc54-a31a3309a690}, !- Source Object
  17,                                     !- Outlet Port
  {d05a4a71-7b13-4181-83f2-96c09e5a2932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01844007-1a87-463a-801c-78f1382ea54e}, !- Handle
  {add0933a-3e79-47be-b524-705f7a6726a7}, !- Name
  {b891c893-1a42-4df3-93ac-89f494ffe02a}, !- Source Object
  3,                                      !- Outlet Port
  {261de0e7-f4bd-4d69-a0de-a77712e1fc85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11928066-31c6-4185-8c61-8ee6b44af3ab}, !- Handle
  {d3a1de4d-5d9c-4176-bd1d-a301c9acdb83}, !- Name
  {08bd1a82-5748-427f-b57e-dbab383de6e8}, !- Source Object
  3,                                      !- Outlet Port
  {92cc5018-0502-4531-bc54-a31a3309a690}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c5314009-9be0-4e68-be4a-8b9d4c9650df}, !- Handle
  {92cc5018-0502-4531-bc54-a31a3309a690}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e845178d-a4cf-42f5-9b7d-1dca24f90688}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {2f633d34-75d4-40df-a3b6-54e9bf71c73b}, !- Handle
  res boiler gas hydronic pump,           !- Name
  {5c8173ad-0c6c-40fa-943f-0babb04b3e8f}, !- Inlet Node Name
  {6882d697-64c1-4a41-9e9a-28e519cb5849}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  20000,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {2c9f2a8e-b998-4c1a-baf0-fdf7ea83d135}, !- Handle
  res_boiler_gas_hydronic_pump_s,         !- Name
  res boiler gas hydronic pump,           !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:Boiler:HotWater,
  {be63add2-1c32-4ed1-b50f-049201880948}, !- Handle
  res boiler gas,                         !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {77f86654-b762-4621-8ba5-19f6f0241764}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222222,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {4dce148f-5aef-4996-a4bf-8bc0425a7c89}, !- Boiler Water Inlet Node Name
  {d81b61a9-ac5e-41b8-82e9-8c67586040ff}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  76,                                     !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {23baa1de-047e-4067-8791-cfdccea7c28d}, !- Handle
  res boiler gas hydronic heat supply setpoint, !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  82.2222222222222;                       !- Value

OS:SetpointManager:Scheduled,
  {a1731f58-d458-47d8-931d-bbf2f1d0974b}, !- Handle
  res boiler gas hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {23baa1de-047e-4067-8791-cfdccea7c28d}, !- Schedule Name
  {0dc88768-7d93-4e96-b77c-c3eb4a973531}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pipe:Adiabatic,
  {f52d9dc6-70f0-4fd5-ada5-513c41fdf578}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {aa33f04d-a14e-4570-ad08-ea5bc55ccaf9}, !- Inlet Node Name
  {945b8036-607d-4858-8e4f-82ebc1bc732f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {dde37c27-c269-4ccb-a6fd-9915b8f624cb}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {359dad26-7821-4aef-9146-a120e81b8e20}, !- Inlet Node Name
  {1c30f7bd-ad7f-4329-8823-f169fb13ddfe}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5bb10c57-d610-4cbf-86bc-7b420ec79b82}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9d7c51dc-b107-471e-8be6-2db69cb8b8bb}, !- Inlet Node Name
  {744f88ae-9ecb-47b0-9db6-567e376a25a0}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {73b0f1ff-ccf0-44af-aea7-6d5e33b4d056}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {432ce040-36c7-495a-a8e3-430bc7bca5d3}, !- Inlet Node Name
  {a9e0bcc0-946f-474b-9baa-df1057081c17}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f3d2dc82-8aed-4355-aa74-d5ef2629fba7}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {ed4c7789-0c18-4ad6-8d35-c7d499e2c192}, !- Inlet Node Name
  {509b3247-ce6a-4935-9e57-f1349ad0138b}; !- Outlet Node Name

OS:Node,
  {3991f99d-3067-4316-b516-abc735402bfe}, !- Handle
  Node 9,                                 !- Name
  {d81b61a9-ac5e-41b8-82e9-8c67586040ff}, !- Inlet Port
  {f322c5a8-8e8d-40ca-80dd-858d22c0fe02}; !- Outlet Port

OS:Connection,
  {4dce148f-5aef-4996-a4bf-8bc0425a7c89}, !- Handle
  {e86bf10e-b928-407b-9a1c-e300769a0732}, !- Name
  {0be196eb-2715-47bb-8873-9a697e772ab2}, !- Source Object
  3,                                      !- Outlet Port
  {be63add2-1c32-4ed1-b50f-049201880948}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d81b61a9-ac5e-41b8-82e9-8c67586040ff}, !- Handle
  {96237a7c-3f78-420b-b1a9-f1152a7cee85}, !- Name
  {be63add2-1c32-4ed1-b50f-049201880948}, !- Source Object
  13,                                     !- Outlet Port
  {3991f99d-3067-4316-b516-abc735402bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f322c5a8-8e8d-40ca-80dd-858d22c0fe02}, !- Handle
  {92039d3e-ddb8-4a63-8fbc-9b9526fe8a6d}, !- Name
  {3991f99d-3067-4316-b516-abc735402bfe}, !- Source Object
  3,                                      !- Outlet Port
  {2bffbc76-f0b3-4cab-a539-a6d8d470e35d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff245fdb-edc3-4638-9bcd-992ff6c32635}, !- Handle
  Node 10,                                !- Name
  {9ef8eb02-b4cc-47f0-a861-1a859bd8d025}, !- Inlet Port
  {aa33f04d-a14e-4570-ad08-ea5bc55ccaf9}; !- Outlet Port

OS:Connection,
  {9ef8eb02-b4cc-47f0-a861-1a859bd8d025}, !- Handle
  {1015dcde-0f1f-419a-8f2c-1949b68a79f2}, !- Name
  {f3cc5c23-0c90-47d9-b077-d1fabf924ae2}, !- Source Object
  4,                                      !- Outlet Port
  {ff245fdb-edc3-4638-9bcd-992ff6c32635}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23bb76f8-faed-44dd-990c-677eee21f87f}, !- Handle
  Node 11,                                !- Name
  {945b8036-607d-4858-8e4f-82ebc1bc732f}, !- Inlet Port
  {965b6163-b0ab-4272-81d1-4a7320b97ec0}; !- Outlet Port

OS:Connection,
  {aa33f04d-a14e-4570-ad08-ea5bc55ccaf9}, !- Handle
  {80a0f17f-4fdb-465b-952e-fc954a2b598e}, !- Name
  {ff245fdb-edc3-4638-9bcd-992ff6c32635}, !- Source Object
  3,                                      !- Outlet Port
  {f52d9dc6-70f0-4fd5-ada5-513c41fdf578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945b8036-607d-4858-8e4f-82ebc1bc732f}, !- Handle
  {78e9b049-7c4d-4303-a1da-9c63be12461c}, !- Name
  {f52d9dc6-70f0-4fd5-ada5-513c41fdf578}, !- Source Object
  3,                                      !- Outlet Port
  {23bb76f8-faed-44dd-990c-677eee21f87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965b6163-b0ab-4272-81d1-4a7320b97ec0}, !- Handle
  {182d47b1-a440-4de9-bfcf-95a1c5e81195}, !- Name
  {23bb76f8-faed-44dd-990c-677eee21f87f}, !- Source Object
  3,                                      !- Outlet Port
  {2bffbc76-f0b3-4cab-a539-a6d8d470e35d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {726e7efc-9c99-407f-83b0-665ee68d87d1}, !- Handle
  Node 12,                                !- Name
  {6882d697-64c1-4a41-9e9a-28e519cb5849}, !- Inlet Port
  {e9257bda-ba8b-47af-ade5-3490f4f8db1f}; !- Outlet Port

OS:Connection,
  {5c8173ad-0c6c-40fa-943f-0babb04b3e8f}, !- Handle
  {5e83af43-27f6-4794-a327-53a5af3994f9}, !- Name
  {bd110632-6406-48ec-8411-b6ef0b848475}, !- Source Object
  3,                                      !- Outlet Port
  {2f633d34-75d4-40df-a3b6-54e9bf71c73b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6882d697-64c1-4a41-9e9a-28e519cb5849}, !- Handle
  {294c669a-1673-4782-baa3-131e34c0b9d1}, !- Name
  {2f633d34-75d4-40df-a3b6-54e9bf71c73b}, !- Source Object
  3,                                      !- Outlet Port
  {726e7efc-9c99-407f-83b0-665ee68d87d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9257bda-ba8b-47af-ade5-3490f4f8db1f}, !- Handle
  {ce5cbe40-4e2e-4137-bbf1-55d6ac741698}, !- Name
  {726e7efc-9c99-407f-83b0-665ee68d87d1}, !- Source Object
  3,                                      !- Outlet Port
  {f3cc5c23-0c90-47d9-b077-d1fabf924ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {769d180d-da62-461d-b9d1-d4209a276140}, !- Handle
  Node 13,                                !- Name
  {fd3ade2f-ee5a-41dd-9b43-0ea1b593d688}, !- Inlet Port
  {359dad26-7821-4aef-9146-a120e81b8e20}; !- Outlet Port

OS:Connection,
  {fd3ade2f-ee5a-41dd-9b43-0ea1b593d688}, !- Handle
  {68f9b1ac-edf5-47ea-9ac0-08d4702b3622}, !- Name
  {2bffbc76-f0b3-4cab-a539-a6d8d470e35d}, !- Source Object
  2,                                      !- Outlet Port
  {769d180d-da62-461d-b9d1-d4209a276140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359dad26-7821-4aef-9146-a120e81b8e20}, !- Handle
  {75d9100e-c5d4-403a-b7d5-0df4ecb32376}, !- Name
  {769d180d-da62-461d-b9d1-d4209a276140}, !- Source Object
  3,                                      !- Outlet Port
  {dde37c27-c269-4ccb-a6fd-9915b8f624cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c30f7bd-ad7f-4329-8823-f169fb13ddfe}, !- Handle
  {e38977d2-4266-44d5-9e90-b8ebb0efe724}, !- Name
  {dde37c27-c269-4ccb-a6fd-9915b8f624cb}, !- Source Object
  3,                                      !- Outlet Port
  {0dc88768-7d93-4e96-b77c-c3eb4a973531}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0f822f2-1746-423d-9b0b-0694dec38271}, !- Handle
  Node 14,                                !- Name
  {744f88ae-9ecb-47b0-9db6-567e376a25a0}, !- Inlet Port
  {8830f64d-9548-42ed-8cc8-c30726c97b2f}; !- Outlet Port

OS:Connection,
  {9d7c51dc-b107-471e-8be6-2db69cb8b8bb}, !- Handle
  {89cb44b8-9539-4f5e-8655-ec2ea6e51d81}, !- Name
  {261de0e7-f4bd-4d69-a0de-a77712e1fc85}, !- Source Object
  3,                                      !- Outlet Port
  {5bb10c57-d610-4cbf-86bc-7b420ec79b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744f88ae-9ecb-47b0-9db6-567e376a25a0}, !- Handle
  {eb45c8bf-fe11-4944-ad61-25de8d5e9804}, !- Name
  {5bb10c57-d610-4cbf-86bc-7b420ec79b82}, !- Source Object
  3,                                      !- Outlet Port
  {f0f822f2-1746-423d-9b0b-0694dec38271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8830f64d-9548-42ed-8cc8-c30726c97b2f}, !- Handle
  {832e5976-dd28-41da-92db-c505e53b8892}, !- Name
  {f0f822f2-1746-423d-9b0b-0694dec38271}, !- Source Object
  3,                                      !- Outlet Port
  {00359a1e-dcde-4972-8ab2-c569b0c4939a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d842a4e4-0970-48b7-8a3e-b7c57377b1a0}, !- Handle
  Node 15,                                !- Name
  {a9e0bcc0-946f-474b-9baa-df1057081c17}, !- Inlet Port
  {9be71498-b764-43e3-aef9-e4b9f340255b}; !- Outlet Port

OS:Connection,
  {432ce040-36c7-495a-a8e3-430bc7bca5d3}, !- Handle
  {8681019d-97ee-4360-ab2c-5d021a19c714}, !- Name
  {d05a4a71-7b13-4181-83f2-96c09e5a2932}, !- Source Object
  3,                                      !- Outlet Port
  {73b0f1ff-ccf0-44af-aea7-6d5e33b4d056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9e0bcc0-946f-474b-9baa-df1057081c17}, !- Handle
  {ded42e4a-66fb-45f5-9f72-d88b544c8570}, !- Name
  {73b0f1ff-ccf0-44af-aea7-6d5e33b4d056}, !- Source Object
  3,                                      !- Outlet Port
  {d842a4e4-0970-48b7-8a3e-b7c57377b1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be71498-b764-43e3-aef9-e4b9f340255b}, !- Handle
  {6636628d-c855-4a92-9c97-7779892e2b1b}, !- Name
  {d842a4e4-0970-48b7-8a3e-b7c57377b1a0}, !- Source Object
  3,                                      !- Outlet Port
  {b891c893-1a42-4df3-93ac-89f494ffe02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0df532aa-9a06-4f10-bc7d-dab3571c9485}, !- Handle
  Node 16,                                !- Name
  {1de00598-a04f-4c94-9bae-a9c4f793f1e3}, !- Inlet Port
  {ed4c7789-0c18-4ad6-8d35-c7d499e2c192}; !- Outlet Port

OS:Connection,
  {1de00598-a04f-4c94-9bae-a9c4f793f1e3}, !- Handle
  {b0a53b53-5082-4f4f-97b3-118578340fa9}, !- Name
  {00359a1e-dcde-4972-8ab2-c569b0c4939a}, !- Source Object
  2,                                      !- Outlet Port
  {0df532aa-9a06-4f10-bc7d-dab3571c9485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4c7789-0c18-4ad6-8d35-c7d499e2c192}, !- Handle
  {e340711a-0c59-43c1-940b-c32cc412283d}, !- Name
  {0df532aa-9a06-4f10-bc7d-dab3571c9485}, !- Source Object
  3,                                      !- Outlet Port
  {f3d2dc82-8aed-4355-aa74-d5ef2629fba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509b3247-ce6a-4935-9e57-f1349ad0138b}, !- Handle
  {cb842723-9271-4e11-9e10-723862964360}, !- Name
  {f3d2dc82-8aed-4355-aa74-d5ef2629fba7}, !- Source Object
  3,                                      !- Outlet Port
  {08bd1a82-5748-427f-b57e-dbab383de6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7985b9af-1210-4164-9448-4f5f8e6dd903}, !- Handle
  res boiler gas living zone heating coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {44184430-ca27-4bb0-b394-30ae0b6ff4d7}, !- Water Inlet Node Name
  {6aa821e2-8b2a-4bfc-8f90-93cd5a8a1787}; !- Water Outlet Node Name

OS:Schedule:Constant,
  {b7f72028-443b-460d-bf22-5b41b61c0514}, !- Handle
  Always On Discrete,                     !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8e78da77-f126-4f73-9833-80dddd177841}, !- Handle
  res boiler gas living zone convective water, !- Name
  {b7f72028-443b-460d-bf22-5b41b61c0514}, !- Availability Schedule Name
  {7985b9af-1210-4164-9448-4f5f8e6dd903}; !- Heating Coil Name

OS:AdditionalProperties,
  {a4a7ec8e-a384-49aa-b0bc-3d13a559d41f}, !- Handle
  {8e78da77-f126-4f73-9833-80dddd177841}, !- Object Name
  CentralSystem,                          !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false,                                  !- Feature Value 1
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1;                                      !- Feature Value 2

OS:Node,
  {b5399490-0bde-439e-8707-f0c03f0e3ade}, !- Handle
  Node 17,                                !- Name
  {f1536f52-ae9d-49a5-9d8d-e7fa6f094055}, !- Inlet Port
  {44184430-ca27-4bb0-b394-30ae0b6ff4d7}; !- Outlet Port

OS:Connection,
  {f1536f52-ae9d-49a5-9d8d-e7fa6f094055}, !- Handle
  {b04b0888-c8a6-4744-8990-6280badf8994}, !- Name
  {b891c893-1a42-4df3-93ac-89f494ffe02a}, !- Source Object
  4,                                      !- Outlet Port
  {b5399490-0bde-439e-8707-f0c03f0e3ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c29fb25-a67c-43aa-9b52-f7b007bf7b13}, !- Handle
  Node 18,                                !- Name
  {6aa821e2-8b2a-4bfc-8f90-93cd5a8a1787}, !- Inlet Port
  {41b59256-3c60-4f5d-92e8-a94a2b0e15d5}; !- Outlet Port

OS:Connection,
  {44184430-ca27-4bb0-b394-30ae0b6ff4d7}, !- Handle
  {676bad36-2bf1-4f03-a969-16d82d83f266}, !- Name
  {b5399490-0bde-439e-8707-f0c03f0e3ade}, !- Source Object
  3,                                      !- Outlet Port
  {7985b9af-1210-4164-9448-4f5f8e6dd903}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6aa821e2-8b2a-4bfc-8f90-93cd5a8a1787}, !- Handle
  {eaee9121-5c2c-41c6-8d45-a46c5f89a615}, !- Name
  {7985b9af-1210-4164-9448-4f5f8e6dd903}, !- Source Object
  10,                                     !- Outlet Port
  {1c29fb25-a67c-43aa-9b52-f7b007bf7b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b59256-3c60-4f5d-92e8-a94a2b0e15d5}, !- Handle
  {4adbef0b-c394-40c6-b3a9-7a7794a65c7a}, !- Name
  {1c29fb25-a67c-43aa-9b52-f7b007bf7b13}, !- Source Object
  3,                                      !- Outlet Port
  {00359a1e-dcde-4972-8ab2-c569b0c4939a}, !- Target Object
  4;                                      !- Inlet Port

OS:EnergyManagementSystem:Program,
  {9a1aa8a3-c850-47ea-ab10-0f4939b4cd44}, !- Handle
  res_boiler_gas_pumps_program,           !- Name
  Set unit_1_pumps_h = res_boiler_gas_hydronic_pump_s; !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {19efdee8-dbff-4bd0-bba2-fa8b1506c42b}, !- Handle
  res boiler gas htg pump:Pumps:Electricity, !- Name
  unit_1_pumps_h,                         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {9a1aa8a3-c850-47ea-ab10-0f4939b4cd44}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {da0b371f-129e-4bd9-8a2d-8946d6119ac3}, !- Handle
  res boiler gas pump program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {9a1aa8a3-c850-47ea-ab10-0f4939b4cd44}; !- Program Name 1

OS:Schedule:Ruleset,
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Handle
  res heating season,                     !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  {62bb949d-dd70-4d02-b5c8-8979b14254ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62bb949d-dd70-4d02-b5c8-8979b14254ad}, !- Handle
  Schedule Day 4,                         !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f23a2472-d073-4a72-8e9f-3e581de0fd9e}, !- Handle
  res heating season allday rule1,        !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fd405152-741e-47fd-898b-76adf53e3982}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd405152-741e-47fd-898b-76adf53e3982}, !- Handle
  res heating season allday1,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f874ef2-902b-4077-bef1-455b7b141eeb}, !- Handle
  res heating season allday rule2,        !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {55bfa6ca-8171-4a1c-a09f-1b82dbf91976}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {55bfa6ca-8171-4a1c-a09f-1b82dbf91976}, !- Handle
  res heating season allday2,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eecc955-eec6-4a62-b984-7c97ac580715}, !- Handle
  res heating season allday rule3,        !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {27ec8370-4adb-4c36-a3ab-2cd47dc67ef4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27ec8370-4adb-4c36-a3ab-2cd47dc67ef4}, !- Handle
  res heating season allday3,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b110c48e-cebb-4a76-8fa1-25d4c3530197}, !- Handle
  res heating season allday rule4,        !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {6f816303-a8dd-46fa-8288-17d8418597b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f816303-a8dd-46fa-8288-17d8418597b6}, !- Handle
  res heating season allday4,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f865053-4efd-4ec4-b28b-9a4d37d9d592}, !- Handle
  res heating season allday rule5,        !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {32dde593-dbfe-432d-8bfc-cf3b71ee9371}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32dde593-dbfe-432d-8bfc-cf3b71ee9371}, !- Handle
  res heating season allday5,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25940bde-d6a0-4f4a-99e1-a8a985d42c1b}, !- Handle
  res heating season allday rule6,        !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f7be6920-fef4-4a94-ac68-790de237771f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7be6920-fef4-4a94-ac68-790de237771f}, !- Handle
  res heating season allday6,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {319035cd-ea54-4aea-924a-d72c985dd5b0}, !- Handle
  res heating season allday rule7,        !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dc7f604b-4e4d-4e60-be63-91443a50b03e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc7f604b-4e4d-4e60-be63-91443a50b03e}, !- Handle
  res heating season allday7,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee739dde-e2f5-4195-b49a-a88d2a1c4d32}, !- Handle
  res heating season allday rule8,        !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0bc1e662-7d88-44c4-9c0b-e155d8ee400d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bc1e662-7d88-44c4-9c0b-e155d8ee400d}, !- Handle
  res heating season allday8,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {557765c5-e971-4d0c-bc43-3881e1cecd08}, !- Handle
  res heating season allday rule9,        !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {35aa0b2c-e6a6-48bb-9bc5-3c7f0665c500}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35aa0b2c-e6a6-48bb-9bc5-3c7f0665c500}, !- Handle
  res heating season allday9,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c01979b3-03c7-4d32-9977-658a8305e608}, !- Handle
  res heating season allday rule10,       !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4da741ad-d31d-466f-8305-2cbf6402702c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4da741ad-d31d-466f-8305-2cbf6402702c}, !- Handle
  res heating season allday10,            !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9c466a0-aca4-48bd-af00-74e442b7e98d}, !- Handle
  res heating season allday rule11,       !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e29d4aca-2f4b-4f31-abf5-35a036edcd33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e29d4aca-2f4b-4f31-abf5-35a036edcd33}, !- Handle
  res heating season allday11,            !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {974ed576-d8ec-4597-92d4-16f563f51757}, !- Handle
  res heating season allday rule12,       !- Name
  {bdaf3399-7c95-440f-a4d3-7aa4dc206f18}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e0086b1-b48e-4c18-b7fc-58b16bed5a67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e0086b1-b48e-4c18-b7fc-58b16bed5a67}, !- Handle
  res heating season allday12,            !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d6ad574d-40d0-4ecf-9648-d1eb0b190d1d}, !- Handle
  living zone temperature setpoint,       !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Heating Setpoint Temperature Schedule Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {84f20b7d-4e7d-45ed-8144-ffa840daabc3}, !- Handle
  {d6ad574d-40d0-4ecf-9648-d1eb0b190d1d}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Handle
  res cooling season,                     !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  {80d32c87-ac94-4ec1-9d09-777efb0398bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80d32c87-ac94-4ec1-9d09-777efb0398bc}, !- Handle
  Schedule Day 1,                         !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a6ee944-7da9-4b75-b9bc-b0c980041ca5}, !- Handle
  res cooling season allday rule1,        !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e76651ca-771c-458e-935e-bb4b950c24f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e76651ca-771c-458e-935e-bb4b950c24f3}, !- Handle
  res cooling season allday1,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff43512e-4e7f-4bd9-b9a7-f2fc3a25836d}, !- Handle
  res cooling season allday rule2,        !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1b52ee05-7ac8-49e3-b2f1-c72596b87e29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1b52ee05-7ac8-49e3-b2f1-c72596b87e29}, !- Handle
  res cooling season allday2,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78c5c7b3-f222-40af-9698-ecddb751495d}, !- Handle
  res cooling season allday rule3,        !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d18a410f-088c-407d-b923-57680bd2a133}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d18a410f-088c-407d-b923-57680bd2a133}, !- Handle
  res cooling season allday3,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6497e131-cb4e-4211-a9c2-a85704795664}, !- Handle
  res cooling season allday rule4,        !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3403b8dd-e62b-4ca3-a00f-7e6fdd65fed7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3403b8dd-e62b-4ca3-a00f-7e6fdd65fed7}, !- Handle
  res cooling season allday4,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b7d62e9-b3b6-417b-8e3b-7c12e570404f}, !- Handle
  res cooling season allday rule5,        !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f0b66af8-9e3f-401d-a35b-444369f6720f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0b66af8-9e3f-401d-a35b-444369f6720f}, !- Handle
  res cooling season allday5,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d25fe925-dfe4-450c-bf3d-4c5ff33ba774}, !- Handle
  res cooling season allday rule6,        !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2d2fa1bd-5ca7-41a0-b0ad-95a4ec2d824a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2d2fa1bd-5ca7-41a0-b0ad-95a4ec2d824a}, !- Handle
  res cooling season allday6,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c88f969f-e78f-4c54-b7bd-66f303cd0600}, !- Handle
  res cooling season allday rule7,        !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {267655e8-82d2-46a3-a0ff-9cb7148d381e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {267655e8-82d2-46a3-a0ff-9cb7148d381e}, !- Handle
  res cooling season allday7,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {014d9d7f-e39c-4146-91d0-1809ed01e9e2}, !- Handle
  res cooling season allday rule8,        !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {27b3e2ce-8692-495f-9217-300b506a2ac3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27b3e2ce-8692-495f-9217-300b506a2ac3}, !- Handle
  res cooling season allday8,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f851f6f5-9266-4085-83fb-ccaa580e80e0}, !- Handle
  res cooling season allday rule9,        !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8480fe73-df9e-4336-b48c-3191b20d6236}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8480fe73-df9e-4336-b48c-3191b20d6236}, !- Handle
  res cooling season allday9,             !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b753d87-3da8-47a9-9a44-2c3e1493339f}, !- Handle
  res cooling season allday rule10,       !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a1f25b4f-9364-41c7-8f0f-5f918b70654d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1f25b4f-9364-41c7-8f0f-5f918b70654d}, !- Handle
  res cooling season allday10,            !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29750c52-ea09-4ad6-9b0f-20a52def1fe2}, !- Handle
  res cooling season allday rule11,       !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fc4ceaf-42b4-4777-a8a4-5c3ec30e064d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3fc4ceaf-42b4-4777-a8a4-5c3ec30e064d}, !- Handle
  res cooling season allday11,            !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bce43dc-ca76-4282-a2c0-3e6f5c493ae2}, !- Handle
  res cooling season allday rule12,       !- Name
  {2dd9d234-a111-418b-b646-b72a945299e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3283217-0dcf-4498-9025-b19a5c750e63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3283217-0dcf-4498-9025-b19a5c750e63}, !- Handle
  res cooling season allday12,            !- Name
  {49c97fc6-4a02-4e36-9426-a53ae340df02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Handle
  res heating setpoint,                   !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  {01c3b98e-e945-4aa0-b440-310073199f12}, !- Default Day Schedule Name
  {f49f6789-29f7-4dd7-9da8-695fcf4747bd}, !- Summer Design Day Schedule Name
  {fe5c0cc7-96cc-43c5-9420-2ff5e2899118}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {01c3b98e-e945-4aa0-b440-310073199f12}, !- Handle
  Schedule Day 6,                         !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c0f6d5d-ab33-4682-b916-52befa061c7d}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7be2d99d-4778-4fa1-a1d5-ed9d4a65da88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7be2d99d-4778-4fa1-a1d5-ed9d4a65da88}, !- Handle
  res heating setpoint allday1,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {098cc786-c3df-4b61-a109-5f0796714fa7}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1c5ae660-0433-46a2-99de-55f9e6211f10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1c5ae660-0433-46a2-99de-55f9e6211f10}, !- Handle
  res heating setpoint allday2,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5f4fad36-85fd-457f-8b02-c3bef7d471eb}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6d8e2140-66cf-4f70-b5d8-0a29174bd33a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d8e2140-66cf-4f70-b5d8-0a29174bd33a}, !- Handle
  res heating setpoint allday3,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0f3eaef2-fe3f-49db-99e9-f0867ee0b9aa}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {28544e53-d3ff-4f3f-ae12-5eb66c12872c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {28544e53-d3ff-4f3f-ae12-5eb66c12872c}, !- Handle
  res heating setpoint allday4,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8d15da03-88d1-472d-99d8-4091a998edb9}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {edbb8232-e9dc-42bb-8f73-ea7202fc04df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edbb8232-e9dc-42bb-8f73-ea7202fc04df}, !- Handle
  res heating setpoint allday5,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {66b082a8-b268-43df-8c93-47ca5ea9283c}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1d81d9be-7a6c-44de-a450-7fe805f5e033}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d81d9be-7a6c-44de-a450-7fe805f5e033}, !- Handle
  res heating setpoint allday6,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a33b3dbd-2d83-4690-90fa-0eed26e758af}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1dfcaa8f-b51c-4810-a3b3-24eb3fc9851c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dfcaa8f-b51c-4810-a3b3-24eb3fc9851c}, !- Handle
  res heating setpoint allday7,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c1f760dd-9823-402a-b5dd-d63eddba3db7}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9de80ffb-e9d5-4be6-a18e-4c970a06842e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9de80ffb-e9d5-4be6-a18e-4c970a06842e}, !- Handle
  res heating setpoint allday8,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {44793ad0-95cf-4ece-a771-1f16f58b2605}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {58ccbe23-ac91-4546-9b84-a5bb3fab24de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {58ccbe23-ac91-4546-9b84-a5bb3fab24de}, !- Handle
  res heating setpoint allday9,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3b5a46eb-76c7-4161-b10e-7c7b1687c53f}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4d19e1a1-6029-416f-a682-f423b05524fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d19e1a1-6029-416f-a682-f423b05524fa}, !- Handle
  res heating setpoint allday10,          !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2a2940d5-308b-4f0b-899e-0f7f2d050d64}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ccbe4759-5b3d-411e-8189-dfb502206bec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ccbe4759-5b3d-411e-8189-dfb502206bec}, !- Handle
  res heating setpoint allday11,          !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5c450f26-2b6a-4e30-8dff-13382cfcb91c}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {6a790c5d-d09c-4f85-bfe1-8f43c38be1ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3829fcad-119f-47a6-ac93-bb5ccc013246}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3829fcad-119f-47a6-ac93-bb5ccc013246}, !- Handle
  res heating setpoint allday12,          !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {fe5c0cc7-96cc-43c5-9420-2ff5e2899118}, !- Handle
  res heating setpoint winter design,     !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {f49f6789-29f7-4dd7-9da8-695fcf4747bd}, !- Handle
  res heating setpoint summer design,     !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Handle
  res cooling setpoint,                   !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  {ecdf3ee7-2aa6-46b9-940b-c7b6b7340360}, !- Default Day Schedule Name
  {135eef86-a9ce-434a-8167-a10e5b64d314}, !- Summer Design Day Schedule Name
  {00d66d4b-2b5b-4bfd-a428-54ce66326f06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecdf3ee7-2aa6-46b9-940b-c7b6b7340360}, !- Handle
  Schedule Day 7,                         !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d4056ed-2330-4f96-a5c5-e71c1165cfe6}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f4143c2c-b790-47bb-bbbc-f6f23ee0f74a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4143c2c-b790-47bb-bbbc-f6f23ee0f74a}, !- Handle
  res cooling setpoint allday1,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6e7f5006-8e34-4021-a848-2918657c2cdc}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fb1395c5-d8ea-416d-b9b2-72a0889a2b8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fb1395c5-d8ea-416d-b9b2-72a0889a2b8d}, !- Handle
  res cooling setpoint allday2,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {744b64e9-a2e0-4b55-8e09-63675bba8463}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1b60d0de-979a-425c-8764-b338efb6a5b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b60d0de-979a-425c-8764-b338efb6a5b7}, !- Handle
  res cooling setpoint allday3,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f6f9cbe8-6277-4ebc-952b-27e1ff66f631}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {da7cf471-c737-443d-9414-61328d3e80b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da7cf471-c737-443d-9414-61328d3e80b5}, !- Handle
  res cooling setpoint allday4,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5f7236b3-5422-4d90-94a8-f598d1427a1e}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {16cf95ef-5026-4e58-ad6f-0d76398e431d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16cf95ef-5026-4e58-ad6f-0d76398e431d}, !- Handle
  res cooling setpoint allday5,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9f4f3473-a68a-4b6a-be1c-b0846c474359}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4a2b2f71-e700-4c99-8c91-b61a8afe2796}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4a2b2f71-e700-4c99-8c91-b61a8afe2796}, !- Handle
  res cooling setpoint allday6,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {86475a00-e94f-4216-9c52-663357ee5216}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4e65ee72-c6bd-4e75-9a1b-9a5c34481fdf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e65ee72-c6bd-4e75-9a1b-9a5c34481fdf}, !- Handle
  res cooling setpoint allday7,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {727f470a-d359-42f6-bd13-4b1828d1eeca}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5f42bc08-573c-4fe0-ba16-f5f48af00326}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f42bc08-573c-4fe0-ba16-f5f48af00326}, !- Handle
  res cooling setpoint allday8,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {656d01b2-d757-490d-8c47-edb1b2b5818c}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2ee8a53e-cfd3-4677-9669-9bec501865bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ee8a53e-cfd3-4677-9669-9bec501865bd}, !- Handle
  res cooling setpoint allday9,           !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d9b08c1d-68f0-4745-87ad-1b5540487706}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4f462c16-72c3-4542-9369-d673747b41ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f462c16-72c3-4542-9369-d673747b41ca}, !- Handle
  res cooling setpoint allday10,          !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {697d922d-16d9-4a7a-a2d2-cd18008595cc}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb9bce58-1e15-4827-9d45-5d583d59a870}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cb9bce58-1e15-4827-9d45-5d583d59a870}, !- Handle
  res cooling setpoint allday11,          !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a56a6b31-ee0d-43e1-aa3e-a175b05c15dd}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {daa6de1b-4814-491a-8063-a2f9719b5caf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32e929e5-43c9-478d-bcaf-319062b59d32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32e929e5-43c9-478d-bcaf-319062b59d32}, !- Handle
  res cooling setpoint allday12,          !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {00d66d4b-2b5b-4bfd-a428-54ce66326f06}, !- Handle
  res cooling setpoint winter design,     !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {135eef86-a9ce-434a-8167-a10e5b64d314}, !- Handle
  res cooling setpoint summer design,     !- Name
  {44a599a9-a75f-465a-b5ba-1a579c809073}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

