!- NOTE: Auto-generated from /test/osw_files/SFA_HVACSizing_Equip_Central_System_Boiler_Baseboards_Autosize.osw

OS:Version,
  {199aa438-eb16-434e-88b8-41ccf430e4f2}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:SimulationControl,
  {101fafbf-54e3-41ab-815b-83d8e15211b2}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes;                                    !- Run Simulation for Sizing Periods

OS:Timestep,
  {f502a3a4-06bc-490a-bd06-1429ff50171e}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4a6f14f9-68f0-47f8-89d4-573b1e32e0d5}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {a79e9294-8ecc-4808-9a95-3e9393e123e2}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {b9e66e36-c729-4135-acad-4c0c50a25009}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {74f7f695-e6a7-4094-8d9f-3fda11860c2e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {cd3c6423-0564-4d89-97fa-89b4743e8673}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {412a7209-452b-4bb5-9659-22f0942e78f1}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {857f088d-fd68-403b-a9e4-a216cdbe75e0}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {4bbfcc46-d6db-4312-a201-c502e16ed3a5}, !- Handle
  {857f088d-fd68-403b-a9e4-a216cdbe75e0}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {24c49b2c-856f-43ad-9d81-11ad924c1aec}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {cec3d1b9-23b0-4b80-be7b-3b04039c2fce}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {453a82ae-a263-4dfe-9818-52bd0fe1f082}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {cc6b9683-2a34-4f39-b53f-e172900acf74}, !- Handle
  3/12,                                   !- Start Date
  11/5;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {a4403555-4b65-449f-88af-38928ca32c33}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Building,
  {4c768f41-56de-4f32-a976-4d667b6b0a21}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilyattached,                   !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {06adc234-5822-4dea-91fe-c125e485c232}, !- Handle
  {4c768f41-56de-4f32-a976-4d667b6b0a21}, !- Object Name
  num_units,                              !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  has_rear_units,                         !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  horz_location,                          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Left,                                   !- Feature Value 3
  num_floors,                             !- Feature Name 4
  Integer,                                !- Feature Data Type 4
  1,                                      !- Feature Value 4
  has_water_heater_flue,                  !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  true,                                   !- Feature Value 5
  has_hvac_flue,                          !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  true;                                   !- Feature Value 6

OS:ThermalZone,
  {6d45c035-53eb-407c-84e6-84f58bdf8fd6}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92127f6f-b87c-4de9-a0cd-c94ea00ec340}, !- Zone Air Inlet Port List
  {1a2cac6e-decc-42a9-9097-3aa53eda04cd}, !- Zone Air Exhaust Port List
  {2ffe3210-013d-4216-8825-19646f666c82}, !- Zone Air Node Name
  {a7e6b977-9635-4ad4-9fbf-4343a8b20687}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c54dc5b2-e05e-4336-9d66-fb4fb4c17471}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54ae4235-c5ea-43d7-b477-544e82e6d848}, !- Handle
  Node 1,                                 !- Name
  {2ffe3210-013d-4216-8825-19646f666c82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ffe3210-013d-4216-8825-19646f666c82}, !- Handle
  {ea64ac13-5067-459f-957f-9be9a119a94f}, !- Name
  {6d45c035-53eb-407c-84e6-84f58bdf8fd6}, !- Source Object
  11,                                     !- Outlet Port
  {54ae4235-c5ea-43d7-b477-544e82e6d848}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92127f6f-b87c-4de9-a0cd-c94ea00ec340}, !- Handle
  {d72a3665-bf79-4292-a371-474801ca1449}, !- Name
  {6d45c035-53eb-407c-84e6-84f58bdf8fd6}; !- HVAC Component

OS:PortList,
  {1a2cac6e-decc-42a9-9097-3aa53eda04cd}, !- Handle
  {6cf31299-a412-47d8-887f-cc5efa2e8ecb}, !- Name
  {6d45c035-53eb-407c-84e6-84f58bdf8fd6}; !- HVAC Component

OS:PortList,
  {a7e6b977-9635-4ad4-9fbf-4343a8b20687}, !- Handle
  {5cf8aeb9-b0a1-42e0-95dd-67736a566848}, !- Name
  {6d45c035-53eb-407c-84e6-84f58bdf8fd6}; !- HVAC Component

OS:Sizing:Zone,
  {77fbfcaf-2121-40f4-aa5e-6a4294ee5357}, !- Handle
  {6d45c035-53eb-407c-84e6-84f58bdf8fd6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b6efbc4-624c-487f-88d8-696a933dd2cf}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6d45c035-53eb-407c-84e6-84f58bdf8fd6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3ed2607-450d-4004-8384-d33b293dfcf4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Handle
  living space,                           !- Name
  {730f5822-e002-4a25-b9e7-b0013525ac5f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d45c035-53eb-407c-84e6-84f58bdf8fd6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e6df4af0-a4cb-409a-85f6-56f92869e2e7}; !- Building Unit Name

OS:Surface,
  {bb23d81b-39e6-40fd-b0b0-42d0734b73b3}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {00b9a8ea-ba51-47ac-8301-3ae0b5656ba4}, !- Construction Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0003c744-94e9-4a4c-88cc-ef20d1aeccbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aba0b2d-630a-4684-b4e4-e552db4cb3b2}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {cf2a384e-1683-4c85-8088-4cfc01bdf49d}, !- Construction Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc31e30a-2a4f-4260-8014-71715f4587b7}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {cf2a384e-1683-4c85-8088-4cfc01bdf49d}, !- Construction Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31110a54-f58a-4efe-bd02-31fc46bd5ce2}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {09265386-a19f-465c-8051-eb254f43f7a3}, !- Construction Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9ebb13b-ff9e-4743-a36c-e9d49795e49c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {cf2a384e-1683-4c85-8088-4cfc01bdf49d}, !- Construction Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  1.04865714285714, -9.144, 2.4384,       !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -9.144, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b9d7c28-8763-47e5-9e2f-3ae72c28f7f4}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {fa88a19a-52b0-49ca-a778-2c39487fb361}, !- Construction Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fccc8c40-776c-4aae-b8df-67510b9d3654}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {730f5822-e002-4a25-b9e7-b0013525ac5f}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {57bf32d0-ac6f-42a3-9f27-bb72d470cb3d}, !- Handle
  finished basement space,                !- Name
  {61a995a5-bbda-4606-9abe-9759836ba53e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ad36264a-fcdd-484e-bb02-417d9e374fb4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e6df4af0-a4cb-409a-85f6-56f92869e2e7}; !- Building Unit Name

OS:Surface,
  {7a149f21-ce0b-4367-bf70-01e57e1d165a}, !- Handle
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  {ec6cc4d7-b594-420e-ba20-b5db38e36c83}, !- Construction Name
  {57bf32d0-ac6f-42a3-9f27-bb72d470cb3d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {34e67999-9cbc-4282-9a6e-b5e1e9e91e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, -2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd2094a-ca92-4c3d-97f4-38ac72a28ac0}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {186569d8-d101-4908-a668-29313b61e701}, !- Construction Name
  {57bf32d0-ac6f-42a3-9f27-bb72d470cb3d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {34e67999-9cbc-4282-9a6e-b5e1e9e91e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c22fc354-5fe3-466e-960b-b29b1ab6170a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {186569d8-d101-4908-a668-29313b61e701}, !- Construction Name
  {57bf32d0-ac6f-42a3-9f27-bb72d470cb3d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {34e67999-9cbc-4282-9a6e-b5e1e9e91e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa3c17a-1e2a-47a2-832a-5e4f6790b07e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {186569d8-d101-4908-a668-29313b61e701}, !- Construction Name
  {57bf32d0-ac6f-42a3-9f27-bb72d470cb3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d82c073-a9bc-4612-9726-72dad03eae92}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {186569d8-d101-4908-a668-29313b61e701}, !- Construction Name
  {57bf32d0-ac6f-42a3-9f27-bb72d470cb3d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {34e67999-9cbc-4282-9a6e-b5e1e9e91e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0003c744-94e9-4a4c-88cc-ef20d1aeccbb}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  {80101160-c312-4990-b3f9-00e9a44a103a}, !- Construction Name
  {57bf32d0-ac6f-42a3-9f27-bb72d470cb3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb23d81b-39e6-40fd-b0b0-42d0734b73b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad36264a-fcdd-484e-bb02-417d9e374fb4}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d259450-ac90-4a8a-85d5-49545b3ee15e}, !- Zone Air Inlet Port List
  {051205ab-5eb8-4e49-9718-f50666801aea}, !- Zone Air Exhaust Port List
  {c8cb07ae-8349-47ba-a6e0-bce146263146}, !- Zone Air Node Name
  {60fbd6e7-c8c0-4893-b8d3-8ed23ce0837c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51f4cc74-b9fc-4e9b-8e20-511dc0364d7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7b053d0-3b7d-40ad-87db-fdf45683de62}, !- Handle
  Node 2,                                 !- Name
  {c8cb07ae-8349-47ba-a6e0-bce146263146}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8cb07ae-8349-47ba-a6e0-bce146263146}, !- Handle
  {4dadb1c9-2db0-41a8-b106-baf480cfcb72}, !- Name
  {ad36264a-fcdd-484e-bb02-417d9e374fb4}, !- Source Object
  11,                                     !- Outlet Port
  {a7b053d0-3b7d-40ad-87db-fdf45683de62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d259450-ac90-4a8a-85d5-49545b3ee15e}, !- Handle
  {2eecdb99-fa42-4250-8915-17b6949e67c6}, !- Name
  {ad36264a-fcdd-484e-bb02-417d9e374fb4}; !- HVAC Component

OS:PortList,
  {051205ab-5eb8-4e49-9718-f50666801aea}, !- Handle
  {296d940c-aeca-4949-b575-0a314a7a3b1c}, !- Name
  {ad36264a-fcdd-484e-bb02-417d9e374fb4}; !- HVAC Component

OS:PortList,
  {60fbd6e7-c8c0-4893-b8d3-8ed23ce0837c}, !- Handle
  {69c8993a-9a30-489d-a544-fdea019fc480}, !- Name
  {ad36264a-fcdd-484e-bb02-417d9e374fb4}; !- HVAC Component

OS:Sizing:Zone,
  {00f13a1e-15a7-43a3-b4fb-0f158efddc94}, !- Handle
  {ad36264a-fcdd-484e-bb02-417d9e374fb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fca3f5e-2a4b-4a30-a1df-d04025a9b485}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {ad36264a-fcdd-484e-bb02-417d9e374fb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55a2d5f8-5076-4285-ac1c-a7656e14713c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SpaceType,
  {61a995a5-bbda-4606-9abe-9759836ba53e}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {fccc8c40-776c-4aae-b8df-67510b9d3654}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {b9a337ad-51f7-4c58-9b79-bb0a470d8a41}, !- Construction Name
  {170dfb43-67eb-4d48-ba06-49ca423873ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b9d7c28-8763-47e5-9e2f-3ae72c28f7f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3298bf64-e0b4-4005-91cf-c04eddbcb624}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  {9036b495-35d3-4fa2-a307-ac45a8af25b3}, !- Construction Name
  {170dfb43-67eb-4d48-ba06-49ca423873ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.7244,                      !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 4.7244,                  !- X,Y,Z Vertex 2 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d97b685-8127-4642-a706-d8547188f494}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  {9036b495-35d3-4fa2-a307-ac45a8af25b3}, !- Construction Name
  {170dfb43-67eb-4d48-ba06-49ca423873ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.7244,                  !- X,Y,Z Vertex 1 {m}
  0, -4.572, 4.7244,                      !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa64eb5-4319-4856-afaf-ebf74c60e6b2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {8687982d-82ab-4c9f-bc91-b2bdd33c4a1e}, !- Construction Name
  {170dfb43-67eb-4d48-ba06-49ca423873ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.7244,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {64578fc2-d266-4199-94d9-ebf2bb2458fa}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {3445698d-2da7-4c33-a6cd-a5aed8e161f7}, !- Construction Name
  {170dfb43-67eb-4d48-ba06-49ca423873ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.7244,                  !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 3 {m}

OS:Space,
  {170dfb43-67eb-4d48-ba06-49ca423873ef}, !- Handle
  unfinished attic space,                 !- Name
  {fa297076-87fc-4357-a181-18f704278aca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9245dd38-5e98-42f8-ba12-3b1777e33a8c}; !- Thermal Zone Name

OS:ThermalZone,
  {9245dd38-5e98-42f8-ba12-3b1777e33a8c}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc17749e-b9c1-408f-b8e8-dae09da93bb9}, !- Zone Air Inlet Port List
  {02befe9f-4c3a-4fcd-934e-8e2a937a5a8d}, !- Zone Air Exhaust Port List
  {b4de8652-8a93-49ba-b486-5f27a9af94ba}, !- Zone Air Node Name
  {311ad57e-0664-4fda-af97-2b681423772b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66e62a02-a9aa-46fa-b8ab-10fa64ad60e8}, !- Handle
  Node 3,                                 !- Name
  {b4de8652-8a93-49ba-b486-5f27a9af94ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4de8652-8a93-49ba-b486-5f27a9af94ba}, !- Handle
  {e7d15ab4-3bb5-496a-9e40-4f829196343b}, !- Name
  {9245dd38-5e98-42f8-ba12-3b1777e33a8c}, !- Source Object
  11,                                     !- Outlet Port
  {66e62a02-a9aa-46fa-b8ab-10fa64ad60e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc17749e-b9c1-408f-b8e8-dae09da93bb9}, !- Handle
  {3ffd216c-e129-444a-b095-b8f91b6c647b}, !- Name
  {9245dd38-5e98-42f8-ba12-3b1777e33a8c}; !- HVAC Component

OS:PortList,
  {02befe9f-4c3a-4fcd-934e-8e2a937a5a8d}, !- Handle
  {bbc39a49-0843-4f68-8f39-51b52ab544e5}, !- Name
  {9245dd38-5e98-42f8-ba12-3b1777e33a8c}; !- HVAC Component

OS:PortList,
  {311ad57e-0664-4fda-af97-2b681423772b}, !- Handle
  {e180b391-b86f-4739-9b71-ea08b5404dc6}, !- Name
  {9245dd38-5e98-42f8-ba12-3b1777e33a8c}; !- HVAC Component

OS:Sizing:Zone,
  {4d825dc5-fcce-49c2-94c3-0d617b04477a}, !- Handle
  {9245dd38-5e98-42f8-ba12-3b1777e33a8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2318b2e-56a8-44df-8d77-3c3f351b416b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {9245dd38-5e98-42f8-ba12-3b1777e33a8c}; !- Thermal Zone

OS:SpaceType,
  {fa297076-87fc-4357-a181-18f704278aca}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {e6df4af0-a4cb-409a-85f6-56f92869e2e7}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {bfe14eba-4b35-42d1-8d94-37c381a385e2}, !- Handle
  {e6df4af0-a4cb-409a-85f6-56f92869e2e7}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.3900000000000001,                     !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  39,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.19990009990009988,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  242.99999999999997,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  90,                                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone,                            !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:External:File,
  {fd7737d3-7283-41c4-b282-9757b6cbb131}, !- Handle
  8760.csv,                               !- Name
  8760.csv;                               !- File Name

OS:Schedule:File,
  {69755db3-882a-41d5-82c2-2f744c82562a}, !- Handle
  occupants,                              !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  {fd7737d3-7283-41c4-b282-9757b6cbb131}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Ruleset,
  {8eebd7da-7f1c-4216-98dc-fe8b603849ae}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {93310e48-9bb3-4cdc-ba1e-b35ff2648d9d}, !- Schedule Type Limits Name
  {320ae6ec-3762-41b9-b532-feaa9fc7673e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {320ae6ec-3762-41b9-b532-feaa9fc7673e}, !- Handle
  Schedule Day 3,                         !- Name
  {93310e48-9bb3-4cdc-ba1e-b35ff2648d9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {b785e9d3-4b23-4305-9b1b-589ece077615}, !- Handle
  res occupants|finished basement space,  !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {53ebe229-be9a-49bd-a8a0-924fe51b0ba7}, !- Handle
  res occupants|finished basement space,  !- Name
  {b785e9d3-4b23-4305-9b1b-589ece077615}, !- People Definition Name
  {57bf32d0-ac6f-42a3-9f27-bb72d470cb3d}, !- Space or SpaceType Name
  {69755db3-882a-41d5-82c2-2f744c82562a}, !- Number of People Schedule Name
  {8eebd7da-7f1c-4216-98dc-fe8b603849ae}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {93310e48-9bb3-4cdc-ba1e-b35ff2648d9d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {4b28ace0-7561-4da2-80f0-41873dfa4a1d}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  1.695,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {a07ea34c-42d6-4a23-ac77-a26db02860fd}, !- Handle
  res occupants|living space,             !- Name
  {4b28ace0-7561-4da2-80f0-41873dfa4a1d}, !- People Definition Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space or SpaceType Name
  {69755db3-882a-41d5-82c2-2f744c82562a}, !- Number of People Schedule Name
  {8eebd7da-7f1c-4216-98dc-fe8b603849ae}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SubSurface,
  {b99aa6d8-d55f-40ce-b993-a5a7f818323e}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {ef82609e-9946-420f-a87d-5cbd94260a0a}, !- Construction Name
  {eb23f22e-96ed-4d16-a03e-3062fb2d9d58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, -9.144, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0.1524, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  1.02325714285714, -9.144, 0,            !- X,Y,Z Vertex 3 {m}
  1.02325714285714, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb23f22e-96ed-4d16-a03e-3062fb2d9d58}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {cf2a384e-1683-4c85-8088-4cfc01bdf49d}, !- Construction Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, -9.144, 2.4384,       !- X,Y,Z Vertex 1 {m}
  0.127, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  0.127, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -9.144, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a8b1f0-7c33-4aaa-afca-de6e88252221}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {cf2a384e-1683-4c85-8088-4cfc01bdf49d}, !- Construction Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0.127, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c775db32-15ab-4545-8da9-c42e87e847f3}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {891eb041-6f93-4132-b27e-1fb468daaff5}, !- Construction Name
  {c9ebb13b-ff9e-4743-a36c-e9d49795e49c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8f21aaa0-3d56-4821-862b-54f2710dcedd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.00462765232795, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  2.00462765232795, -9.144, 1.10023051483887, !- X,Y,Z Vertex 2 {m}
  2.77984857142857, -9.144, 1.10023051483887, !- X,Y,Z Vertex 3 {m}
  2.77984857142857, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8d5d948-e996-4a8a-ab42-bbc55186ad54}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {891eb041-6f93-4132-b27e-1fb468daaff5}, !- Construction Name
  {c9ebb13b-ff9e-4743-a36c-e9d49795e49c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8f21aaa0-3d56-4821-862b-54f2710dcedd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.84080857142857, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  2.84080857142857, -9.144, 1.10023051483887, !- X,Y,Z Vertex 2 {m}
  3.61602949052919, -9.144, 1.10023051483887, !- X,Y,Z Vertex 3 {m}
  3.61602949052919, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {689c0e27-c058-45cc-b4ee-4640c3b9dccc}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {891eb041-6f93-4132-b27e-1fb468daaff5}, !- Construction Name
  {fc31e30a-2a4f-4260-8014-71715f4587b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8f21aaa0-3d56-4821-862b-54f2710dcedd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.18406446257406, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.18406446257406, 0, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  2.31648, 0, 0.977109911388774,          !- X,Y,Z Vertex 3 {m}
  2.31648, 0, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17d2167b-f8a0-4689-ad01-abd128d9a60e}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {891eb041-6f93-4132-b27e-1fb468daaff5}, !- Construction Name
  {fc31e30a-2a4f-4260-8014-71715f4587b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8f21aaa0-3d56-4821-862b-54f2710dcedd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25552, 0, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  2.25552, 0, 0.977109911388774,          !- X,Y,Z Vertex 2 {m}
  1.38793553742594, 0, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  1.38793553742594, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef1ef755-3849-4fbe-9e4d-541488b2e6d8}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {891eb041-6f93-4132-b27e-1fb468daaff5}, !- Construction Name
  {2aba0b2d-630a-4684-b4e4-e552db4cb3b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8f21aaa0-3d56-4821-862b-54f2710dcedd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.14993553742594, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -2.14993553742594, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  0, -3.01752, 0.977109911388774,         !- X,Y,Z Vertex 3 {m}
  0, -3.01752, 2.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b000ee4-038f-4e2a-babf-0597b85969fb}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {891eb041-6f93-4132-b27e-1fb468daaff5}, !- Construction Name
  {2aba0b2d-630a-4684-b4e4-e552db4cb3b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8f21aaa0-3d56-4821-862b-54f2710dcedd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.07848, 2.1336,                    !- X,Y,Z Vertex 1 {m}
  0, -3.07848, 0.977109911388774,         !- X,Y,Z Vertex 2 {m}
  0, -3.94606446257406, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  0, -3.94606446257406, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc1306cf-204d-4b47-a759-c7614ee37b7d}, !- Handle
  Surface 2 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {891eb041-6f93-4132-b27e-1fb468daaff5}, !- Construction Name
  {2aba0b2d-630a-4684-b4e4-e552db4cb3b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8f21aaa0-3d56-4821-862b-54f2710dcedd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.19793553742594, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -5.19793553742594, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  0, -6.06552, 0.977109911388774,         !- X,Y,Z Vertex 3 {m}
  0, -6.06552, 2.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5162e773-9cc0-4366-af4e-fee46a1fb6b2}, !- Handle
  Surface 2 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {891eb041-6f93-4132-b27e-1fb468daaff5}, !- Construction Name
  {2aba0b2d-630a-4684-b4e4-e552db4cb3b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8f21aaa0-3d56-4821-862b-54f2710dcedd}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.12648, 2.1336,                    !- X,Y,Z Vertex 1 {m}
  0, -6.12648, 0.977109911388774,         !- X,Y,Z Vertex 2 {m}
  0, -6.99406446257406, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  0, -6.99406446257406, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4a76a67e-ab68-47a8-a1b4-8efea38434b4}, !- Handle
  Surface 2 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7b000ee4-038f-4e2a-babf-0597b85969fb}; !- Shaded Object Name

OS:ShadingSurface,
  {1e61ecf3-4d9f-4c85-a21b-b2ff01606413}, !- Handle
  Surface 2 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {4a76a67e-ab68-47a8-a1b4-8efea38434b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -4.09846446257406, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -2.92608, 2.286,                     !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.92608, 2.286,               !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.09846446257406, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b0db1d61-ceb7-42dc-85f7-c5e8023f3d2d}, !- Handle
  {7b000ee4-038f-4e2a-babf-0597b85969fb}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {fd6d0b53-e89f-4949-b332-8a0fd1d6021f}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c775db32-15ab-4545-8da9-c42e87e847f3}; !- Shaded Object Name

OS:ShadingSurface,
  {081e98f1-0718-4bb5-8877-bd676bec02b4}, !- Handle
  Surface 5 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {fd6d0b53-e89f-4949-b332-8a0fd1d6021f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.93224857142857, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  1.85222765232795, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  1.85222765232795, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  2.93224857142857, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eb76b378-778e-428e-a0b1-0bf0f97ec0fb}, !- Handle
  {c775db32-15ab-4545-8da9-c42e87e847f3}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {efd0f95a-579e-4fdb-9a35-e1b296a5006f}, !- Handle
  Surface 5 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f8d5d948-e996-4a8a-ab42-bbc55186ad54}; !- Shaded Object Name

OS:ShadingSurface,
  {421e299a-8fe8-4d3c-b4c5-7bcb8987c996}, !- Handle
  Surface 5 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {efd0f95a-579e-4fdb-9a35-e1b296a5006f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.76842949052919, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  2.68840857142857, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  2.68840857142857, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.76842949052919, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {16d8f637-a9b9-4802-aa90-12215c404eef}, !- Handle
  {f8d5d948-e996-4a8a-ab42-bbc55186ad54}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {07e77b1a-9ad2-467c-8d76-cc3acaaf7a93}, !- Handle
  Surface 2 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bc1306cf-204d-4b47-a759-c7614ee37b7d}; !- Shaded Object Name

OS:ShadingSurface,
  {b0817de1-4e32-4e67-8572-a60a01b423d2}, !- Handle
  Surface 2 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {07e77b1a-9ad2-467c-8d76-cc3acaaf7a93}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -6.21792, 2.286,                     !- X,Y,Z Vertex 1 {m}
  0, -5.04553553742594, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.04553553742594, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -6.21792, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e65f9b5e-f499-469c-ad7e-e3bb3e62b623}, !- Handle
  {bc1306cf-204d-4b47-a759-c7614ee37b7d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e35598cc-9417-4020-94d9-5baea2238af5}, !- Handle
  Surface 3 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {689c0e27-c058-45cc-b4ee-4640c3b9dccc}; !- Shaded Object Name

OS:ShadingSurface,
  {c641f626-fcfe-48f7-af59-43db21f5d5cd}, !- Handle
  Surface 3 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {e35598cc-9417-4020-94d9-5baea2238af5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.16408, 0, 2.286,                      !- X,Y,Z Vertex 1 {m}
  3.33646446257406, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.33646446257406, 0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  2.16408, 0.6096, 2.286;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9298c984-7676-4e64-8259-d0b3cd87c74e}, !- Handle
  {689c0e27-c058-45cc-b4ee-4640c3b9dccc}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5ae0a411-09e9-4d69-b98b-d940dee564cd}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ef1ef755-3849-4fbe-9e4d-541488b2e6d8}; !- Shaded Object Name

OS:ShadingSurface,
  {55b22a43-a875-4240-867e-789770037548}, !- Handle
  Surface 2 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {5ae0a411-09e9-4d69-b98b-d940dee564cd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.16992, 2.286,                     !- X,Y,Z Vertex 1 {m}
  0, -1.99753553742594, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -1.99753553742594, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -3.16992, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aaca2ef8-3767-4e9c-b095-ed2bc18593c4}, !- Handle
  {ef1ef755-3849-4fbe-9e4d-541488b2e6d8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2a8c7333-e8e1-46a2-a11e-5a2eeab2027e}, !- Handle
  Surface 3 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {17d2167b-f8a0-4689-ad01-abd128d9a60e}; !- Shaded Object Name

OS:ShadingSurface,
  {6ddb39f4-9dc5-4cdb-b47b-a8b7d687c345}, !- Handle
  Surface 3 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {2a8c7333-e8e1-46a2-a11e-5a2eeab2027e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.23553553742594, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.40792, 0, 2.286,                      !- X,Y,Z Vertex 2 {m}
  2.40792, 0.6096, 2.286,                 !- X,Y,Z Vertex 3 {m}
  1.23553553742594, 0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {02e95f6d-610d-4252-afce-a73debe4ed39}, !- Handle
  {17d2167b-f8a0-4689-ad01-abd128d9a60e}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2ba00e38-7e4b-4352-b038-78db2969265a}, !- Handle
  Surface 2 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5162e773-9cc0-4366-af4e-fee46a1fb6b2}; !- Shaded Object Name

OS:ShadingSurface,
  {041e2937-3c4f-4af1-9483-dc6f76edc491}, !- Handle
  Surface 2 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {2ba00e38-7e4b-4352-b038-78db2969265a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -7.14646446257406, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -5.97408, 2.286,                     !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.97408, 2.286,               !- X,Y,Z Vertex 3 {m}
  -0.6096, -7.14646446257406, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a4e4fe77-8599-4490-8f27-ca33b443ab74}, !- Handle
  {5162e773-9cc0-4366-af4e-fee46a1fb6b2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {bbe73bcc-38cf-4552-b546-50777f1433e1}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {b2b26566-7243-4a03-b207-61cee942d7a3}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {985ada55-02ef-4c9c-af08-df63126edc67}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {b9a337ad-51f7-4c58-9b79-bb0a470d8a41}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {bbe73bcc-38cf-4552-b546-50777f1433e1}, !- Layer 1
  {b2b26566-7243-4a03-b207-61cee942d7a3}, !- Layer 2
  {985ada55-02ef-4c9c-af08-df63126edc67}; !- Layer 3

OS:Construction,
  {fa88a19a-52b0-49ca-a778-2c39487fb361}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {985ada55-02ef-4c9c-af08-df63126edc67}, !- Layer 1
  {b2b26566-7243-4a03-b207-61cee942d7a3}, !- Layer 2
  {bbe73bcc-38cf-4552-b546-50777f1433e1}; !- Layer 3

OS:Material,
  {14c038a9-c1fd-4ae9-8ca5-ee62e2a62f7d}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {da2dd9b0-cfe1-4006-ae05-bf3bce4b2a7f}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {6d3f9817-0d87-4907-a9c4-30d0eaa4b247}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {9036b495-35d3-4fa2-a307-ac45a8af25b3}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {14c038a9-c1fd-4ae9-8ca5-ee62e2a62f7d}, !- Layer 1
  {da2dd9b0-cfe1-4006-ae05-bf3bce4b2a7f}, !- Layer 2
  {6d3f9817-0d87-4907-a9c4-30d0eaa4b247}; !- Layer 3

OS:AdditionalProperties,
  {f3f3c9e7-5f72-4085-86db-c2b7a4f6a657}, !- Handle
  {3298bf64-e0b4-4005-91cf-c04eddbcb624}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {bdb3295f-b8e5-4d42-8111-47e6eea0b924}, !- Handle
  {1d97b685-8127-4642-a706-d8547188f494}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Foundation:Kiva,
  {34e67999-9cbc-4282-9a6e-b5e1e9e91e77}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {be9f6479-b124-48e2-a497-c7716e9b70d5}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {be9f6479-b124-48e2-a497-c7716e9b70d5}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {de7f40bb-0516-460b-9cf0-b2cdc849852a}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {f85bb1b1-c504-41ee-9ddf-65e09239016a}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {186569d8-d101-4908-a668-29313b61e701}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {f85bb1b1-c504-41ee-9ddf-65e09239016a}, !- Layer 1
  {bbe73bcc-38cf-4552-b546-50777f1433e1}; !- Layer 2

OS:Material,
  {0ab82e56-51f1-430f-939e-fffa8eaf81c2}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {ec6cc4d7-b594-420e-ba20-b5db38e36c83}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {0ab82e56-51f1-430f-939e-fffa8eaf81c2}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {6aa96e81-8758-4374-bdae-2941d3a4f094}, !- Handle
  {7a149f21-ce0b-4367-bf70-01e57e1d165a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18.288;                                 !- Total Exposed Perimeter {m}

OS:Material,
  {b3ef10c0-1681-4d25-891f-cfd0beef7b7a}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {a8c0dfd8-d4b4-4853-b318-2fcf7f68000f}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {1d4d553b-97c3-4d95-a3b0-bdbbc720f2f3}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {00b9a8ea-ba51-47ac-8301-3ae0b5656ba4}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {bbe73bcc-38cf-4552-b546-50777f1433e1}, !- Layer 1
  {b3ef10c0-1681-4d25-891f-cfd0beef7b7a}, !- Layer 2
  {da2dd9b0-cfe1-4006-ae05-bf3bce4b2a7f}, !- Layer 3
  {a8c0dfd8-d4b4-4853-b318-2fcf7f68000f}, !- Layer 4
  {1d4d553b-97c3-4d95-a3b0-bdbbc720f2f3}; !- Layer 5

OS:Construction,
  {80101160-c312-4990-b3f9-00e9a44a103a}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {1d4d553b-97c3-4d95-a3b0-bdbbc720f2f3}, !- Layer 1
  {a8c0dfd8-d4b4-4853-b318-2fcf7f68000f}, !- Layer 2
  {da2dd9b0-cfe1-4006-ae05-bf3bce4b2a7f}, !- Layer 3
  {b3ef10c0-1681-4d25-891f-cfd0beef7b7a}, !- Layer 4
  {bbe73bcc-38cf-4552-b546-50777f1433e1}; !- Layer 5

OS:Material,
  {b915eb6e-be6c-4051-a348-b7b657f7b854}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {4a1737a6-cdfc-4a2d-b209-9ea2df9cd1f8}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {f6c1b6b8-c229-4807-979b-f502dcb12d40}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {cf2a384e-1683-4c85-8088-4cfc01bdf49d}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {b915eb6e-be6c-4051-a348-b7b657f7b854}, !- Layer 1
  {4a1737a6-cdfc-4a2d-b209-9ea2df9cd1f8}, !- Layer 2
  {f6c1b6b8-c229-4807-979b-f502dcb12d40}, !- Layer 3
  {bbe73bcc-38cf-4552-b546-50777f1433e1}; !- Layer 4

OS:AdditionalProperties,
  {73aadb4f-621f-4a28-828f-729dda4eb5c5}, !- Handle
  {77a8b1f0-7c33-4aaa-afca-de6e88252221}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {a4793801-6f9e-463f-bb88-739fdb83720b}, !- Handle
  {eb23f22e-96ed-4d16-a03e-3062fb2d9d58}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c65f13ae-7f1d-477b-bdb5-d30b7a68a9b7}, !- Handle
  {fc31e30a-2a4f-4260-8014-71715f4587b7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {ba1f9303-d4e0-499b-983b-ab1a91c9c9e8}, !- Handle
  {2aba0b2d-630a-4684-b4e4-e552db4cb3b2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {7ca0cef6-d66c-4577-b5b7-b5b1c01db2f4}, !- Handle
  {c9ebb13b-ff9e-4743-a36c-e9d49795e49c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {5754239f-f944-4482-ac16-04b6e9dce577}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {8687982d-82ab-4c9f-bc91-b2bdd33c4a1e}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {b915eb6e-be6c-4051-a348-b7b657f7b854}, !- Layer 1
  {4a1737a6-cdfc-4a2d-b209-9ea2df9cd1f8}, !- Layer 2
  {5754239f-f944-4482-ac16-04b6e9dce577}; !- Layer 3

OS:AdditionalProperties,
  {c7234d29-5a0d-48b1-8ebe-c20a7d44a771}, !- Handle
  {3aa64eb5-4319-4856-afaf-ebf74c60e6b2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {b0d7f4a4-75f7-4595-8be7-6dba64046e1e}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.396153820973771,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {09265386-a19f-465c-8051-eb254f43f7a3}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {b915eb6e-be6c-4051-a348-b7b657f7b854}, !- Layer 1
  {b0d7f4a4-75f7-4595-8be7-6dba64046e1e}, !- Layer 2
  {bbe73bcc-38cf-4552-b546-50777f1433e1}; !- Layer 3

OS:AdditionalProperties,
  {3d6a99c8-8b0d-445b-805c-4a787c110b92}, !- Handle
  {31110a54-f58a-4efe-bd02-31fc46bd5ce2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {2477dce9-965a-4c55-a54f-ce678f225654}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.403258176407409,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {3445698d-2da7-4c33-a6cd-a5aed8e161f7}, !- Handle
  WallIntUnfinUninsUnfin,                 !- Name
  ,                                       !- Surface Rendering Name
  {b915eb6e-be6c-4051-a348-b7b657f7b854}, !- Layer 1
  {2477dce9-965a-4c55-a54f-ce678f225654}; !- Layer 2

OS:AdditionalProperties,
  {014bd7e9-7fca-43af-80bd-447c45878104}, !- Handle
  {64578fc2-d266-4199-94d9-ebf2bb2458fa}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {47b03af4-4ec2-4eee-86cc-476defc4143d}, !- Handle
  finished basement space Partition,      !- Name
  {e5392f99-b6af-4294-bd41-495566dfd468}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  41.806368,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6fe631b0-1768-41e7-9679-39f6a83e77c6}, !- Handle
  finished basement space Partition,      !- Name
  {47b03af4-4ec2-4eee-86cc-476defc4143d}, !- Internal Mass Definition Name
  {57bf32d0-ac6f-42a3-9f27-bb72d470cb3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {69405c1b-e147-4b6f-8b0e-33da9f9e1a99}, !- Handle
  living space Partition,                 !- Name
  {e5392f99-b6af-4294-bd41-495566dfd468}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  41.806368,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7fe9b519-b267-4375-9138-d9ff5527bca0}, !- Handle
  living space Partition,                 !- Name
  {69405c1b-e147-4b6f-8b0e-33da9f9e1a99}, !- Internal Mass Definition Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {56b2fe20-9436-48d3-99c9-5e2efed131c0}, !- Handle
  WallStudAndCavity 4,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {e5392f99-b6af-4294-bd41-495566dfd468}, !- Handle
  WallIntFinUninsFin 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {56b2fe20-9436-48d3-99c9-5e2efed131c0}, !- Layer 1
  {bbe73bcc-38cf-4552-b546-50777f1433e1}; !- Layer 2

OS:AdditionalProperties,
  {25152cf2-14f7-4181-b2c0-b3f122a524a5}, !- Handle
  {47b03af4-4ec2-4eee-86cc-476defc4143d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {06edaad9-9e59-4b45-8b2d-9aa1eff9f8a4}, !- Handle
  {69405c1b-e147-4b6f-8b0e-33da9f9e1a99}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {28e78f3d-c2d1-4b35-b5b3-70736b09630d}, !- Handle
  res furniture mass finished basement space, !- Name
  {973e1ccb-bd3e-4e79-bfef-070f1007c98c}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8c12f336-93b7-468b-9400-f9614d6daabc}, !- Handle
  res furniture mass finished basement space, !- Name
  {28e78f3d-c2d1-4b35-b5b3-70736b09630d}, !- Internal Mass Definition Name
  {57bf32d0-ac6f-42a3-9f27-bb72d470cb3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {6c71721d-ac47-4988-8c28-728a868fde13}, !- Handle
  res furniture material finished basement space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {973e1ccb-bd3e-4e79-bfef-070f1007c98c}, !- Handle
  res furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {6c71721d-ac47-4988-8c28-728a868fde13}; !- Layer 1

OS:InternalMass:Definition,
  {8c1f1e46-f6d3-47dd-b961-6516fb4d7fdf}, !- Handle
  res furniture mass living space,        !- Name
  {74c37a44-a63f-457f-912a-baa5487ac8da}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  16.7225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9377915b-8c6c-4bdd-98f4-bd1c4e735a20}, !- Handle
  res furniture mass living space,        !- Name
  {8c1f1e46-f6d3-47dd-b961-6516fb4d7fdf}, !- Internal Mass Definition Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {74c37a44-a63f-457f-912a-baa5487ac8da}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {6c71721d-ac47-4988-8c28-728a868fde13}; !- Layer 1

OS:Schedule:Ruleset,
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Handle
  Window shading schedule,                !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  {a7937d76-b5a6-4071-8337-603177c08070}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7937d76-b5a6-4071-8337-603177c08070}, !- Handle
  Schedule Day 4,                         !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ef95d73-596f-44e3-be45-1dcc2d9fc182}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {887b4814-3b25-4855-9b8d-d28e513e49e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {887b4814-3b25-4855-9b8d-d28e513e49e5}, !- Handle
  Window shading schedule allday1,        !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca8dbaac-1d35-4112-baa3-1bf567f52094}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {65f56492-9a16-4d8d-815c-40073eeb37f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {65f56492-9a16-4d8d-815c-40073eeb37f9}, !- Handle
  Window shading schedule allday2,        !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd98c1bf-30b3-4b18-89ca-861f202567b5}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {10213815-0a50-4b2b-9ce2-8b34aae6f5e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10213815-0a50-4b2b-9ce2-8b34aae6f5e1}, !- Handle
  Window shading schedule allday3,        !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2961c9f-c031-4d10-a3a9-cccb3ba7aa32}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b1ff484d-f539-46b7-aeac-79f0f32869dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1ff484d-f539-46b7-aeac-79f0f32869dd}, !- Handle
  Window shading schedule allday4,        !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eba6e237-4cf8-41a8-b78d-bd2a20e525d9}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d4e4071a-ee03-4574-b1fd-5e058d7af355}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4e4071a-ee03-4574-b1fd-5e058d7af355}, !- Handle
  Window shading schedule allday5,        !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef2c4bd0-d5c4-4084-961b-88ff1bc9ef1e}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6f1d6cbb-9068-4ce1-867b-881bf3f68399}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f1d6cbb-9068-4ce1-867b-881bf3f68399}, !- Handle
  Window shading schedule allday6,        !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {207aab2d-3cc3-4b8d-975f-3decfeba1db4}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0a30603c-d63d-49c5-9c29-e4cc8afbf2b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a30603c-d63d-49c5-9c29-e4cc8afbf2b8}, !- Handle
  Window shading schedule allday7,        !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5839f623-ec5b-4372-ac91-d8af0c17601d}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1315c256-bdc2-4f61-9bc4-881cda61b912}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1315c256-bdc2-4f61-9bc4-881cda61b912}, !- Handle
  Window shading schedule allday8,        !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {566349de-45ad-4615-b0ec-895f5003d566}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2a425ccc-cb3d-4b86-90a7-32836e9d6529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a425ccc-cb3d-4b86-90a7-32836e9d6529}, !- Handle
  Window shading schedule allday9,        !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {280d8bfe-467e-4da4-9f2b-1e86a64ee093}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93f06ecd-517d-4ba3-9083-b6ff7b184c8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93f06ecd-517d-4ba3-9083-b6ff7b184c8d}, !- Handle
  Window shading schedule allday10,       !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20c43d77-64c6-44e9-9416-be1450c0c633}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba56c4f2-f688-4a30-97a8-34ad6aea8a98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba56c4f2-f688-4a30-97a8-34ad6aea8a98}, !- Handle
  Window shading schedule allday11,       !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44a61a08-27cc-450d-b523-92160bdf824f}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d5b5096-6da6-4e7a-a952-66e5f02ea2ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d5b5096-6da6-4e7a-a952-66e5f02ea2ba}, !- Handle
  Window shading schedule allday12,       !- Name
  {f96bcf72-2c13-4702-a5f3-f88c65f3a4fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {e700c536-92d7-4a60-8b3f-1508c209a5ac}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {8f21aaa0-3d56-4821-862b-54f2710dcedd}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e700c536-92d7-4a60-8b3f-1508c209a5ac}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {60ac20bd-72dc-4aaf-a9a4-520a2a8ea278}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {d03ebc76-f62d-405e-a753-4d897ff3fe03}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {891eb041-6f93-4132-b27e-1fb468daaff5}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d03ebc76-f62d-405e-a753-4d897ff3fe03}; !- Layer 1

OS:Material,
  {9878c7bf-f0c7-4aed-8019-4ef75fb517de}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {ef82609e-9946-420f-a87d-5cbd94260a0a}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {9878c7bf-f0c7-4aed-8019-4ef75fb517de}; !- Layer 1

OS:PlantLoop,
  {e80a6b22-636e-4fd5-88a4-6f6086844b6a}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f1b15ff8-927d-4051-abc7-39534ddcf4a7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {19d02c49-35c9-4df8-bfb9-ee2876019cd1}, !- Plant Side Inlet Node Name
  {a4354eb6-7a0c-4901-b58a-340dbbfc4b32}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4332e0c9-66ee-42cd-926b-9db32de16b59}, !- Demand Side Inlet Node Name
  {e6c3625e-1bd7-49d0-93cd-85e085451bcc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {801942ed-84c6-4f8e-8f62-ecc66716f55c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {84a0e2a2-0939-4b82-bf4a-01f6eedf5f0d}, !- Demand Mixer Name
  {3ec854c3-7a96-436f-a924-9fb1a0a01157}, !- Demand Splitter Name
  {24326b87-177b-42fd-810f-493ae87f2ca7}, !- Supply Mixer Name
  {158d5e93-f63c-4c85-af18-6a943bcdd03a}; !- Supply Splitter Name

OS:Node,
  {0d949de6-4dae-4146-ac76-fa03679f2f0d}, !- Handle
  Node 4,                                 !- Name
  {19d02c49-35c9-4df8-bfb9-ee2876019cd1}, !- Inlet Port
  {3c379fbb-ed8c-4f2a-99f3-b599d35556a3}; !- Outlet Port

OS:Node,
  {f1b15ff8-927d-4051-abc7-39534ddcf4a7}, !- Handle
  Node 5,                                 !- Name
  {bced15a1-8ce1-4247-a595-6b77be528871}, !- Inlet Port
  {a4354eb6-7a0c-4901-b58a-340dbbfc4b32}; !- Outlet Port

OS:Node,
  {abaccb56-f994-48ec-9b8e-09b820fc39f2}, !- Handle
  Node 6,                                 !- Name
  {c3d0170d-9228-4652-8751-527594f5b3d2}, !- Inlet Port
  {46b73073-0727-444e-b4da-79c2f8de3106}; !- Outlet Port

OS:Connector:Mixer,
  {24326b87-177b-42fd-810f-493ae87f2ca7}, !- Handle
  Connector Mixer 1,                      !- Name
  {db1a912f-1e99-4843-befd-db623fa8d7dd}, !- Outlet Branch Name
  {cc7dd830-a5b3-4d97-8a99-4799b4138e8b}, !- Inlet Branch Name 1
  {76f7da5b-ac94-42df-a417-da2c57f31757}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {158d5e93-f63c-4c85-af18-6a943bcdd03a}, !- Handle
  Connector Splitter 1,                   !- Name
  {c164be8d-d305-49d0-9615-55e648cd88bd}, !- Inlet Branch Name
  {c3d0170d-9228-4652-8751-527594f5b3d2}, !- Outlet Branch Name 1
  {6c7cd1f5-2f77-4f60-8772-d1dc50223cac}; !- Outlet Branch Name 2

OS:Connection,
  {19d02c49-35c9-4df8-bfb9-ee2876019cd1}, !- Handle
  {9501baeb-a4e2-4fd9-b678-507f6219bd79}, !- Name
  {e80a6b22-636e-4fd5-88a4-6f6086844b6a}, !- Source Object
  14,                                     !- Outlet Port
  {0d949de6-4dae-4146-ac76-fa03679f2f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d0170d-9228-4652-8751-527594f5b3d2}, !- Handle
  {f32bbc55-94f8-481f-a077-0957e576beab}, !- Name
  {158d5e93-f63c-4c85-af18-6a943bcdd03a}, !- Source Object
  3,                                      !- Outlet Port
  {abaccb56-f994-48ec-9b8e-09b820fc39f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4354eb6-7a0c-4901-b58a-340dbbfc4b32}, !- Handle
  {e6284919-d0f8-4592-ad15-ee89125b20cc}, !- Name
  {f1b15ff8-927d-4051-abc7-39534ddcf4a7}, !- Source Object
  3,                                      !- Outlet Port
  {e80a6b22-636e-4fd5-88a4-6f6086844b6a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dc9805fc-a7e4-4a02-87cd-18f870b783cb}, !- Handle
  Node 7,                                 !- Name
  {4332e0c9-66ee-42cd-926b-9db32de16b59}, !- Inlet Port
  {621ff07c-11fd-495d-83a9-274a35aadd18}; !- Outlet Port

OS:Node,
  {404eef3d-10fc-4efd-93ba-ef0de5936e16}, !- Handle
  Node 8,                                 !- Name
  {397d4204-deda-4848-b8e1-aa627cca89a4}, !- Inlet Port
  {e6c3625e-1bd7-49d0-93cd-85e085451bcc}; !- Outlet Port

OS:Node,
  {7e155bcd-8e90-43a5-8632-94c6fc0d7ce7}, !- Handle
  Node 9,                                 !- Name
  {dea933a7-04d6-4542-99d7-dad270dbcb14}, !- Inlet Port
  {0b4e121b-f0d0-4e95-b922-5b92e42e8332}; !- Outlet Port

OS:Connector:Mixer,
  {84a0e2a2-0939-4b82-bf4a-01f6eedf5f0d}, !- Handle
  Connector Mixer 2,                      !- Name
  {397d4204-deda-4848-b8e1-aa627cca89a4}, !- Outlet Branch Name
  {0b4e121b-f0d0-4e95-b922-5b92e42e8332}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3ec854c3-7a96-436f-a924-9fb1a0a01157}, !- Handle
  Connector Splitter 2,                   !- Name
  {621ff07c-11fd-495d-83a9-274a35aadd18}, !- Inlet Branch Name
  {dea933a7-04d6-4542-99d7-dad270dbcb14}; !- Outlet Branch Name 1

OS:Connection,
  {4332e0c9-66ee-42cd-926b-9db32de16b59}, !- Handle
  {28fe93c1-4863-42cd-8a81-e5d50efb2294}, !- Name
  {e80a6b22-636e-4fd5-88a4-6f6086844b6a}, !- Source Object
  17,                                     !- Outlet Port
  {dc9805fc-a7e4-4a02-87cd-18f870b783cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {621ff07c-11fd-495d-83a9-274a35aadd18}, !- Handle
  {ff4c263c-e235-4007-9e70-78534fdb06d3}, !- Name
  {dc9805fc-a7e4-4a02-87cd-18f870b783cb}, !- Source Object
  3,                                      !- Outlet Port
  {3ec854c3-7a96-436f-a924-9fb1a0a01157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea933a7-04d6-4542-99d7-dad270dbcb14}, !- Handle
  {23060912-d3fd-498a-97cb-90c2fe4f2641}, !- Name
  {3ec854c3-7a96-436f-a924-9fb1a0a01157}, !- Source Object
  3,                                      !- Outlet Port
  {7e155bcd-8e90-43a5-8632-94c6fc0d7ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4e121b-f0d0-4e95-b922-5b92e42e8332}, !- Handle
  {c357896a-608e-4ab0-8a47-3099757bca48}, !- Name
  {7e155bcd-8e90-43a5-8632-94c6fc0d7ce7}, !- Source Object
  3,                                      !- Outlet Port
  {84a0e2a2-0939-4b82-bf4a-01f6eedf5f0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {397d4204-deda-4848-b8e1-aa627cca89a4}, !- Handle
  {1a8b2a3d-9953-4b3a-8fe4-cdc4913ae7e2}, !- Name
  {84a0e2a2-0939-4b82-bf4a-01f6eedf5f0d}, !- Source Object
  2,                                      !- Outlet Port
  {404eef3d-10fc-4efd-93ba-ef0de5936e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c3625e-1bd7-49d0-93cd-85e085451bcc}, !- Handle
  {b6b8ff81-a0ee-4e9b-9fb6-c2d40251f6c2}, !- Name
  {404eef3d-10fc-4efd-93ba-ef0de5936e16}, !- Source Object
  3,                                      !- Outlet Port
  {e80a6b22-636e-4fd5-88a4-6f6086844b6a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0c82de13-2b25-447c-95e2-aad81275913b}, !- Handle
  {e80a6b22-636e-4fd5-88a4-6f6086844b6a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {801942ed-84c6-4f8e-8f62-ecc66716f55c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {d21d6e91-a3f6-4ec3-8840-91aaa313d174}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {46b73073-0727-444e-b4da-79c2f8de3106}, !- Inlet Node Name
  {6a108108-255f-4cab-972c-76304a499a3a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ca8af550-0a61-4ecc-8ef6-dcd78035abba}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4702f993-6c76-4f0b-8802-a862a77e7a0e}, !- Inlet Node Name
  {bced15a1-8ce1-4247-a595-6b77be528871}; !- Outlet Node Name

OS:Node,
  {50e955e0-59c8-42ea-a6ad-9f745dd19f99}, !- Handle
  Node 10,                                !- Name
  {6a108108-255f-4cab-972c-76304a499a3a}, !- Inlet Port
  {cc7dd830-a5b3-4d97-8a99-4799b4138e8b}; !- Outlet Port

OS:Connection,
  {46b73073-0727-444e-b4da-79c2f8de3106}, !- Handle
  {eca3e16a-7bc2-4454-a806-402c88adac04}, !- Name
  {abaccb56-f994-48ec-9b8e-09b820fc39f2}, !- Source Object
  3,                                      !- Outlet Port
  {d21d6e91-a3f6-4ec3-8840-91aaa313d174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a108108-255f-4cab-972c-76304a499a3a}, !- Handle
  {36add901-b460-4a97-a619-1d05b13509ed}, !- Name
  {d21d6e91-a3f6-4ec3-8840-91aaa313d174}, !- Source Object
  3,                                      !- Outlet Port
  {50e955e0-59c8-42ea-a6ad-9f745dd19f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7dd830-a5b3-4d97-8a99-4799b4138e8b}, !- Handle
  {19adab3f-d727-4579-a85c-59292520e41d}, !- Name
  {50e955e0-59c8-42ea-a6ad-9f745dd19f99}, !- Source Object
  3,                                      !- Outlet Port
  {24326b87-177b-42fd-810f-493ae87f2ca7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {537acda5-0ec9-4c3f-93d0-b8b0f2ccbdd0}, !- Handle
  Node 11,                                !- Name
  {db1a912f-1e99-4843-befd-db623fa8d7dd}, !- Inlet Port
  {4702f993-6c76-4f0b-8802-a862a77e7a0e}; !- Outlet Port

OS:Connection,
  {db1a912f-1e99-4843-befd-db623fa8d7dd}, !- Handle
  {b95d4af0-e1f3-4c4f-85d1-693890566d3c}, !- Name
  {24326b87-177b-42fd-810f-493ae87f2ca7}, !- Source Object
  2,                                      !- Outlet Port
  {537acda5-0ec9-4c3f-93d0-b8b0f2ccbdd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4702f993-6c76-4f0b-8802-a862a77e7a0e}, !- Handle
  {dbd98b2b-cc3c-43d1-826e-dab8d7ec5311}, !- Name
  {537acda5-0ec9-4c3f-93d0-b8b0f2ccbdd0}, !- Source Object
  3,                                      !- Outlet Port
  {ca8af550-0a61-4ecc-8ef6-dcd78035abba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bced15a1-8ce1-4247-a595-6b77be528871}, !- Handle
  {95af433c-728e-4541-8b3e-4d95b478a155}, !- Name
  {ca8af550-0a61-4ecc-8ef6-dcd78035abba}, !- Source Object
  3,                                      !- Outlet Port
  {f1b15ff8-927d-4051-abc7-39534ddcf4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {12d6c667-1c03-4de0-8163-5c56855f9f96}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {3c379fbb-ed8c-4f2a-99f3-b599d35556a3}, !- Inlet Node Name
  {82306687-d20c-4faa-90b3-4885bd9ed555}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {016136d6-fcde-40e3-abaa-c860586f8ff4}, !- Handle
  Node 12,                                !- Name
  {82306687-d20c-4faa-90b3-4885bd9ed555}, !- Inlet Port
  {c164be8d-d305-49d0-9615-55e648cd88bd}; !- Outlet Port

OS:Connection,
  {3c379fbb-ed8c-4f2a-99f3-b599d35556a3}, !- Handle
  {b4e0061a-8aa5-4220-850c-49a11feada81}, !- Name
  {0d949de6-4dae-4146-ac76-fa03679f2f0d}, !- Source Object
  3,                                      !- Outlet Port
  {12d6c667-1c03-4de0-8163-5c56855f9f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82306687-d20c-4faa-90b3-4885bd9ed555}, !- Handle
  {c9317032-eec6-4b69-80ed-af1ef28ea494}, !- Name
  {12d6c667-1c03-4de0-8163-5c56855f9f96}, !- Source Object
  3,                                      !- Outlet Port
  {016136d6-fcde-40e3-abaa-c860586f8ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c164be8d-d305-49d0-9615-55e648cd88bd}, !- Handle
  {7a21e133-4f82-4f2b-80a4-aaedbbe8a616}, !- Name
  {016136d6-fcde-40e3-abaa-c860586f8ff4}, !- Source Object
  3,                                      !- Outlet Port
  {158d5e93-f63c-4c85-af18-6a943bcdd03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bf794b2a-e1a2-42e4-8c77-d911206fa624}, !- Handle
  dhw temp,                               !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {2a24d56b-2f1d-4eeb-996e-093f3c842b0c}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {bf794b2a-e1a2-42e4-8c77-d911206fa624}, !- Schedule Name
  {f1b15ff8-927d-4051-abc7-39534ddcf4a7}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {bc8cd66a-689c-440b-bdf9-890ca21483e9}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {2126cea6-2827-48c6-b944-7f886f1ff664}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {ad36264a-fcdd-484e-bb02-417d9e374fb4}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f7d897c7-1d0b-4063-9b60-2715698e57fe}, !- Use Side Inlet Node Name
  {043361b5-01a5-4830-8ed6-0bee730ecf23}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {2126cea6-2827-48c6-b944-7f886f1ff664}, !- Handle
  WH Setpoint Temp,                       !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {5ad5851c-f3b1-41aa-83b3-4abdf559a6e0}, !- Handle
  Node 13,                                !- Name
  {6c7cd1f5-2f77-4f60-8772-d1dc50223cac}, !- Inlet Port
  {f7d897c7-1d0b-4063-9b60-2715698e57fe}; !- Outlet Port

OS:Connection,
  {6c7cd1f5-2f77-4f60-8772-d1dc50223cac}, !- Handle
  {8067cf89-cf7b-4d28-9e36-d6e644e2fe17}, !- Name
  {158d5e93-f63c-4c85-af18-6a943bcdd03a}, !- Source Object
  4,                                      !- Outlet Port
  {5ad5851c-f3b1-41aa-83b3-4abdf559a6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77ad038f-4a94-4776-a21c-a8dfbba641f5}, !- Handle
  Node 14,                                !- Name
  {043361b5-01a5-4830-8ed6-0bee730ecf23}, !- Inlet Port
  {76f7da5b-ac94-42df-a417-da2c57f31757}; !- Outlet Port

OS:Connection,
  {f7d897c7-1d0b-4063-9b60-2715698e57fe}, !- Handle
  {c74ee897-370f-4104-9834-f0bdd95abec8}, !- Name
  {5ad5851c-f3b1-41aa-83b3-4abdf559a6e0}, !- Source Object
  3,                                      !- Outlet Port
  {bc8cd66a-689c-440b-bdf9-890ca21483e9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {043361b5-01a5-4830-8ed6-0bee730ecf23}, !- Handle
  {1df7551e-8cfc-4d74-ab24-48aae4c19aa2}, !- Name
  {bc8cd66a-689c-440b-bdf9-890ca21483e9}, !- Source Object
  32,                                     !- Outlet Port
  {77ad038f-4a94-4776-a21c-a8dfbba641f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f7da5b-ac94-42df-a417-da2c57f31757}, !- Handle
  {490e9dac-d9a4-4736-bfd7-a90ddf76ae6f}, !- Name
  {77ad038f-4a94-4776-a21c-a8dfbba641f5}, !- Source Object
  3,                                      !- Outlet Port
  {24326b87-177b-42fd-810f-493ae87f2ca7}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {eb01b175-a103-4697-a1ee-0085da8a779f}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aaf6d284-14b3-4a1b-b11f-281b09a4424b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {29a8cfc3-5a23-484e-b6aa-34c0dd555758}, !- Plant Side Inlet Node Name
  {8dc8176e-1ca2-4f34-affc-e826b1dd1f19}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f4e0cb85-e335-4717-8772-3adbf0bd31dc}, !- Demand Side Inlet Node Name
  {3176b46c-5d1c-4035-8ea2-57038e313bac}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {67686b17-d385-452d-821e-b82afcf2b5ff}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8cba5f4a-13d6-4617-b9ce-bb08d3c3fad2}, !- Demand Mixer Name
  {cc47afd6-4b2f-4228-93e2-a278f906471f}, !- Demand Splitter Name
  {68764d30-e387-43f4-8f39-f61e313e7c32}, !- Supply Mixer Name
  {c9765028-44d9-4145-ab86-945ec5a82c8d}; !- Supply Splitter Name

OS:Node,
  {b085f1c5-cc1c-4e7e-b919-9639f979439e}, !- Handle
  Node 15,                                !- Name
  {29a8cfc3-5a23-484e-b6aa-34c0dd555758}, !- Inlet Port
  {2e131477-eb84-4585-8335-f222b4cc6c6d}; !- Outlet Port

OS:Node,
  {aaf6d284-14b3-4a1b-b11f-281b09a4424b}, !- Handle
  Node 16,                                !- Name
  {e7d07a0c-5087-4ee5-b529-af193fd29195}, !- Inlet Port
  {8dc8176e-1ca2-4f34-affc-e826b1dd1f19}; !- Outlet Port

OS:Node,
  {ec82535c-2627-46e6-9304-2a404bff87d0}, !- Handle
  Node 17,                                !- Name
  {b2b67794-148d-42c7-ae02-df786edd9c21}, !- Inlet Port
  {867cc04f-f660-4375-84af-d520d4f7b695}; !- Outlet Port

OS:Connector:Mixer,
  {68764d30-e387-43f4-8f39-f61e313e7c32}, !- Handle
  Connector Mixer 3,                      !- Name
  {9330ec33-deb6-4f6f-b8bf-f64915f3f85a}, !- Outlet Branch Name
  {e980fa31-2ff6-4852-bda7-fe1285eaf97b}, !- Inlet Branch Name 1
  {cacfe377-bd30-4044-95ce-7d9f82188fab}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c9765028-44d9-4145-ab86-945ec5a82c8d}, !- Handle
  Connector Splitter 3,                   !- Name
  {04ac5412-c581-477b-904a-47de37f69519}, !- Inlet Branch Name
  {b2b67794-148d-42c7-ae02-df786edd9c21}, !- Outlet Branch Name 1
  {173b02f1-29aa-4d79-b8b6-ef1ca3b32d26}; !- Outlet Branch Name 2

OS:Connection,
  {29a8cfc3-5a23-484e-b6aa-34c0dd555758}, !- Handle
  {551b0d7d-d1b5-4ed9-85e5-6aa925df873c}, !- Name
  {eb01b175-a103-4697-a1ee-0085da8a779f}, !- Source Object
  14,                                     !- Outlet Port
  {b085f1c5-cc1c-4e7e-b919-9639f979439e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b67794-148d-42c7-ae02-df786edd9c21}, !- Handle
  {e4dabdf1-2554-4a39-a327-ecaac707d58f}, !- Name
  {c9765028-44d9-4145-ab86-945ec5a82c8d}, !- Source Object
  3,                                      !- Outlet Port
  {ec82535c-2627-46e6-9304-2a404bff87d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc8176e-1ca2-4f34-affc-e826b1dd1f19}, !- Handle
  {61eac10c-aadb-4da5-861b-cf2c844d52be}, !- Name
  {aaf6d284-14b3-4a1b-b11f-281b09a4424b}, !- Source Object
  3,                                      !- Outlet Port
  {eb01b175-a103-4697-a1ee-0085da8a779f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {33158d23-6e38-4043-b7e7-b3a93d985037}, !- Handle
  Node 18,                                !- Name
  {f4e0cb85-e335-4717-8772-3adbf0bd31dc}, !- Inlet Port
  {6ef608a8-9696-4114-89fe-a5829ba99dd2}; !- Outlet Port

OS:Node,
  {79f4b974-03a9-459c-ac5b-d3ed95b06736}, !- Handle
  Node 19,                                !- Name
  {2e1710ec-ec10-4ce9-b7d1-a4adf4fe83d8}, !- Inlet Port
  {3176b46c-5d1c-4035-8ea2-57038e313bac}; !- Outlet Port

OS:Node,
  {3ab37ee6-f61e-4018-a332-f2bff484b15a}, !- Handle
  Node 20,                                !- Name
  {9155e296-4050-482b-b699-61621d9c3504}, !- Inlet Port
  {b52265e7-7241-4a27-8a49-3d5b18ad2024}; !- Outlet Port

OS:Connector:Mixer,
  {8cba5f4a-13d6-4617-b9ce-bb08d3c3fad2}, !- Handle
  Connector Mixer 4,                      !- Name
  {f5dbf681-bb97-4fe7-b4ce-0f6d64281438}, !- Outlet Branch Name
  {4ca284d0-59ec-4a10-9084-913bb3fa47c1}, !- Inlet Branch Name 1
  {a8664c19-7c80-4a97-a971-b0d1d7acb086}, !- Inlet Branch Name 2
  {3c150691-c70e-4a52-8966-bc8e395e1052}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {cc47afd6-4b2f-4228-93e2-a278f906471f}, !- Handle
  Connector Splitter 4,                   !- Name
  {ef757430-25fd-453d-bb70-04b96a40ea39}, !- Inlet Branch Name
  {9155e296-4050-482b-b699-61621d9c3504}, !- Outlet Branch Name 1
  {88cb48f2-e317-4443-85f7-7e4c5e42becc}, !- Outlet Branch Name 2
  {c229f3c3-825d-4424-b8ac-b29f986cd4e0}; !- Outlet Branch Name 3

OS:Connection,
  {f4e0cb85-e335-4717-8772-3adbf0bd31dc}, !- Handle
  {15534186-ff05-4312-bc8e-bd28a416d88d}, !- Name
  {eb01b175-a103-4697-a1ee-0085da8a779f}, !- Source Object
  17,                                     !- Outlet Port
  {33158d23-6e38-4043-b7e7-b3a93d985037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9155e296-4050-482b-b699-61621d9c3504}, !- Handle
  {70f1c954-68e7-4081-a8ae-693a00a55e4f}, !- Name
  {cc47afd6-4b2f-4228-93e2-a278f906471f}, !- Source Object
  3,                                      !- Outlet Port
  {3ab37ee6-f61e-4018-a332-f2bff484b15a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3176b46c-5d1c-4035-8ea2-57038e313bac}, !- Handle
  {279f5d6f-e972-46d5-8b06-291cde63083e}, !- Name
  {79f4b974-03a9-459c-ac5b-d3ed95b06736}, !- Source Object
  3,                                      !- Outlet Port
  {eb01b175-a103-4697-a1ee-0085da8a779f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5aa0be19-dad7-407f-90ee-11e3af8d9a22}, !- Handle
  {eb01b175-a103-4697-a1ee-0085da8a779f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {67686b17-d385-452d-821e-b82afcf2b5ff}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {53510777-a32b-480d-8f35-f115844906ad}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  {5b50c1a9-9243-4768-878b-5ab352a09c70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b50c1a9-9243-4768-878b-5ab352a09c70}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3822e83b-6c1d-4169-a1a6-2250632bfacb}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {53510777-a32b-480d-8f35-f115844906ad}, !- Schedule Name
  {aaf6d284-14b3-4a1b-b11f-281b09a4424b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7d94470a-3d1f-48dd-bfb7-f7eb59e62fe8}, !- Handle
  Central pump,                           !- Name
  {2e131477-eb84-4585-8335-f222b4cc6c6d}, !- Inlet Node Name
  {c4a9b650-4275-4c0f-a6fc-904a1414362d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {860a4e38-3338-4a95-88c2-008ae5f58681}, !- Handle
  Node 21,                                !- Name
  {c4a9b650-4275-4c0f-a6fc-904a1414362d}, !- Inlet Port
  {04ac5412-c581-477b-904a-47de37f69519}; !- Outlet Port

OS:Connection,
  {2e131477-eb84-4585-8335-f222b4cc6c6d}, !- Handle
  {5a996b4c-5618-420c-afe4-67cc6d384f5f}, !- Name
  {b085f1c5-cc1c-4e7e-b919-9639f979439e}, !- Source Object
  3,                                      !- Outlet Port
  {7d94470a-3d1f-48dd-bfb7-f7eb59e62fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a9b650-4275-4c0f-a6fc-904a1414362d}, !- Handle
  {c9b44917-19a9-45b6-bc54-bc26b978399d}, !- Name
  {7d94470a-3d1f-48dd-bfb7-f7eb59e62fe8}, !- Source Object
  3,                                      !- Outlet Port
  {860a4e38-3338-4a95-88c2-008ae5f58681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ac5412-c581-477b-904a-47de37f69519}, !- Handle
  {77a3c1dc-f4f5-4430-9657-8a6acdfe3814}, !- Name
  {860a4e38-3338-4a95-88c2-008ae5f58681}, !- Source Object
  3,                                      !- Outlet Port
  {c9765028-44d9-4145-ab86-945ec5a82c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {7baff618-d783-42d3-b4ae-9e50dee9cf64}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {867cc04f-f660-4375-84af-d520d4f7b695}, !- Boiler Water Inlet Node Name
  {2cf37fe0-c423-404e-ba98-819cde8e9282}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {e7e611c7-0822-4732-93d7-a9992b18dd47}, !- Handle
  Node 22,                                !- Name
  {2cf37fe0-c423-404e-ba98-819cde8e9282}, !- Inlet Port
  {e980fa31-2ff6-4852-bda7-fe1285eaf97b}; !- Outlet Port

OS:Connection,
  {867cc04f-f660-4375-84af-d520d4f7b695}, !- Handle
  {ffd8f03f-4fdd-4f87-8c09-25e0e3750d14}, !- Name
  {ec82535c-2627-46e6-9304-2a404bff87d0}, !- Source Object
  3,                                      !- Outlet Port
  {7baff618-d783-42d3-b4ae-9e50dee9cf64}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2cf37fe0-c423-404e-ba98-819cde8e9282}, !- Handle
  {81a63ca7-2317-4974-beea-dc5902eda0f5}, !- Name
  {7baff618-d783-42d3-b4ae-9e50dee9cf64}, !- Source Object
  13,                                     !- Outlet Port
  {e7e611c7-0822-4732-93d7-a9992b18dd47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e980fa31-2ff6-4852-bda7-fe1285eaf97b}, !- Handle
  {4221612c-4bfd-4f20-8c4c-93071f4b7d32}, !- Name
  {e7e611c7-0822-4732-93d7-a9992b18dd47}, !- Source Object
  3,                                      !- Outlet Port
  {68764d30-e387-43f4-8f39-f61e313e7c32}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fa3a9ebf-5688-413b-aa29-51c16a5cae4d}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {11dbdffe-e50f-4505-b256-271c01b73587}, !- Inlet Node Name
  {42ed0aca-ff43-41a1-bb19-ddd29b1c6b39}; !- Outlet Node Name

OS:Node,
  {ed5623c2-13c6-4262-96f9-a5119453834c}, !- Handle
  Node 23,                                !- Name
  {173b02f1-29aa-4d79-b8b6-ef1ca3b32d26}, !- Inlet Port
  {11dbdffe-e50f-4505-b256-271c01b73587}; !- Outlet Port

OS:Connection,
  {173b02f1-29aa-4d79-b8b6-ef1ca3b32d26}, !- Handle
  {7e1fc721-62ab-44e2-9b9f-a051d0d3c4e5}, !- Name
  {c9765028-44d9-4145-ab86-945ec5a82c8d}, !- Source Object
  4,                                      !- Outlet Port
  {ed5623c2-13c6-4262-96f9-a5119453834c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1617874-95f8-47b1-9c58-d00fa133efef}, !- Handle
  Node 24,                                !- Name
  {42ed0aca-ff43-41a1-bb19-ddd29b1c6b39}, !- Inlet Port
  {cacfe377-bd30-4044-95ce-7d9f82188fab}; !- Outlet Port

OS:Connection,
  {11dbdffe-e50f-4505-b256-271c01b73587}, !- Handle
  {12e70d52-6642-48e1-964b-e9a234ef7a46}, !- Name
  {ed5623c2-13c6-4262-96f9-a5119453834c}, !- Source Object
  3,                                      !- Outlet Port
  {fa3a9ebf-5688-413b-aa29-51c16a5cae4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ed0aca-ff43-41a1-bb19-ddd29b1c6b39}, !- Handle
  {ddd59cd8-eefa-43ff-b5e9-22541a1dac3f}, !- Name
  {fa3a9ebf-5688-413b-aa29-51c16a5cae4d}, !- Source Object
  3,                                      !- Outlet Port
  {b1617874-95f8-47b1-9c58-d00fa133efef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cacfe377-bd30-4044-95ce-7d9f82188fab}, !- Handle
  {885babde-20ea-4961-b901-d09913fe3866}, !- Name
  {b1617874-95f8-47b1-9c58-d00fa133efef}, !- Source Object
  3,                                      !- Outlet Port
  {68764d30-e387-43f4-8f39-f61e313e7c32}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {57825a94-5bf6-478d-b38a-e2b1aa7c1b3e}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {b52265e7-7241-4a27-8a49-3d5b18ad2024}, !- Inlet Node Name
  {98418ec5-8e0e-4466-b8a8-4497e8390d23}; !- Outlet Node Name

OS:Node,
  {10f79b45-5def-487a-9379-98e055933521}, !- Handle
  Node 25,                                !- Name
  {98418ec5-8e0e-4466-b8a8-4497e8390d23}, !- Inlet Port
  {4ca284d0-59ec-4a10-9084-913bb3fa47c1}; !- Outlet Port

OS:Connection,
  {b52265e7-7241-4a27-8a49-3d5b18ad2024}, !- Handle
  {00251b31-5060-44c8-94f1-97de255d808b}, !- Name
  {3ab37ee6-f61e-4018-a332-f2bff484b15a}, !- Source Object
  3,                                      !- Outlet Port
  {57825a94-5bf6-478d-b38a-e2b1aa7c1b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98418ec5-8e0e-4466-b8a8-4497e8390d23}, !- Handle
  {f136f51c-2337-422b-a8db-8329a146d48d}, !- Name
  {57825a94-5bf6-478d-b38a-e2b1aa7c1b3e}, !- Source Object
  3,                                      !- Outlet Port
  {10f79b45-5def-487a-9379-98e055933521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca284d0-59ec-4a10-9084-913bb3fa47c1}, !- Handle
  {ce4bfc0a-2a0c-4357-aa13-3401c828b762}, !- Name
  {10f79b45-5def-487a-9379-98e055933521}, !- Source Object
  3,                                      !- Outlet Port
  {8cba5f4a-13d6-4617-b9ce-bb08d3c3fad2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {87975cd8-4c84-4d49-b967-71c7872891d9}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {567ace13-089f-47bc-a969-cd72ebcc7ad2}, !- Inlet Node Name
  {e7d07a0c-5087-4ee5-b529-af193fd29195}; !- Outlet Node Name

OS:Node,
  {2e15a80f-0981-4bbe-aeec-7bf78b5093e7}, !- Handle
  Node 26,                                !- Name
  {9330ec33-deb6-4f6f-b8bf-f64915f3f85a}, !- Inlet Port
  {567ace13-089f-47bc-a969-cd72ebcc7ad2}; !- Outlet Port

OS:Connection,
  {9330ec33-deb6-4f6f-b8bf-f64915f3f85a}, !- Handle
  {ac1a4db5-ec38-44e8-8c42-50e7994ad3ea}, !- Name
  {68764d30-e387-43f4-8f39-f61e313e7c32}, !- Source Object
  2,                                      !- Outlet Port
  {2e15a80f-0981-4bbe-aeec-7bf78b5093e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567ace13-089f-47bc-a969-cd72ebcc7ad2}, !- Handle
  {7214572b-ac9f-4f4e-974f-57ba2d0c7b2f}, !- Name
  {2e15a80f-0981-4bbe-aeec-7bf78b5093e7}, !- Source Object
  3,                                      !- Outlet Port
  {87975cd8-4c84-4d49-b967-71c7872891d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d07a0c-5087-4ee5-b529-af193fd29195}, !- Handle
  {1e382ab5-e2e2-46ad-a96a-2f1d3c40be00}, !- Name
  {87975cd8-4c84-4d49-b967-71c7872891d9}, !- Source Object
  3,                                      !- Outlet Port
  {aaf6d284-14b3-4a1b-b11f-281b09a4424b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ad23b751-614f-4ba8-b36e-29ee15e5a0b8}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {6ef608a8-9696-4114-89fe-a5829ba99dd2}, !- Inlet Node Name
  {51a74542-4747-49ad-ab7b-2dbea6768692}; !- Outlet Node Name

OS:Node,
  {9c90aad1-f2e2-4d6c-9f03-9b25e4a0e6ee}, !- Handle
  Node 27,                                !- Name
  {51a74542-4747-49ad-ab7b-2dbea6768692}, !- Inlet Port
  {ef757430-25fd-453d-bb70-04b96a40ea39}; !- Outlet Port

OS:Connection,
  {6ef608a8-9696-4114-89fe-a5829ba99dd2}, !- Handle
  {9001db55-17cd-441c-9428-1142728602e1}, !- Name
  {33158d23-6e38-4043-b7e7-b3a93d985037}, !- Source Object
  3,                                      !- Outlet Port
  {ad23b751-614f-4ba8-b36e-29ee15e5a0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a74542-4747-49ad-ab7b-2dbea6768692}, !- Handle
  {79720105-0ba3-4596-bb74-a4b785ad310f}, !- Name
  {ad23b751-614f-4ba8-b36e-29ee15e5a0b8}, !- Source Object
  3,                                      !- Outlet Port
  {9c90aad1-f2e2-4d6c-9f03-9b25e4a0e6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef757430-25fd-453d-bb70-04b96a40ea39}, !- Handle
  {d1b00c44-0caa-4803-b1e1-c101ee803987}, !- Name
  {9c90aad1-f2e2-4d6c-9f03-9b25e4a0e6ee}, !- Source Object
  3,                                      !- Outlet Port
  {cc47afd6-4b2f-4228-93e2-a278f906471f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3c44f341-2e33-48c3-9e6a-6a9117a2b1ed}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {236fe51e-b84b-4265-bb39-8f3e78391a38}, !- Inlet Node Name
  {2e1710ec-ec10-4ce9-b7d1-a4adf4fe83d8}; !- Outlet Node Name

OS:Node,
  {7479ad5d-4295-45ad-9ce3-faef4dc46868}, !- Handle
  Node 28,                                !- Name
  {f5dbf681-bb97-4fe7-b4ce-0f6d64281438}, !- Inlet Port
  {236fe51e-b84b-4265-bb39-8f3e78391a38}; !- Outlet Port

OS:Connection,
  {f5dbf681-bb97-4fe7-b4ce-0f6d64281438}, !- Handle
  {6da53efe-9c0f-472d-b99f-6941b207737e}, !- Name
  {8cba5f4a-13d6-4617-b9ce-bb08d3c3fad2}, !- Source Object
  2,                                      !- Outlet Port
  {7479ad5d-4295-45ad-9ce3-faef4dc46868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236fe51e-b84b-4265-bb39-8f3e78391a38}, !- Handle
  {94b5d1d0-c71e-4ec8-9d9e-f578cfd2e766}, !- Name
  {7479ad5d-4295-45ad-9ce3-faef4dc46868}, !- Source Object
  3,                                      !- Outlet Port
  {3c44f341-2e33-48c3-9e6a-6a9117a2b1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1710ec-ec10-4ce9-b7d1-a4adf4fe83d8}, !- Handle
  {083b8891-a462-4ac1-8782-729043835397}, !- Name
  {3c44f341-2e33-48c3-9e6a-6a9117a2b1ed}, !- Source Object
  3,                                      !- Outlet Port
  {79f4b974-03a9-459c-ac5b-d3ed95b06736}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7bd27c01-33ea-4ae0-8e24-2496cfd33461}, !- Handle
  finished basement zone Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b1de4129-f77d-407a-95a4-696b2a2828fe}, !- Water Inlet Node Name
  {c8007c06-54fe-4c92-ba30-656a25267c69}; !- Water Outlet Node Name

OS:Node,
  {ee01362a-9fa7-4b50-971b-bbb638ccde80}, !- Handle
  Node 29,                                !- Name
  {88cb48f2-e317-4443-85f7-7e4c5e42becc}, !- Inlet Port
  {b1de4129-f77d-407a-95a4-696b2a2828fe}; !- Outlet Port

OS:Connection,
  {88cb48f2-e317-4443-85f7-7e4c5e42becc}, !- Handle
  {f954a059-47e7-4aae-b7b8-b074b1031bce}, !- Name
  {cc47afd6-4b2f-4228-93e2-a278f906471f}, !- Source Object
  4,                                      !- Outlet Port
  {ee01362a-9fa7-4b50-971b-bbb638ccde80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a21f582e-88c9-4df8-a00f-9d4939688101}, !- Handle
  Node 30,                                !- Name
  {c8007c06-54fe-4c92-ba30-656a25267c69}, !- Inlet Port
  {a8664c19-7c80-4a97-a971-b0d1d7acb086}; !- Outlet Port

OS:Connection,
  {b1de4129-f77d-407a-95a4-696b2a2828fe}, !- Handle
  {01d48fe3-1f2e-4121-9aa0-745a419f2893}, !- Name
  {ee01362a-9fa7-4b50-971b-bbb638ccde80}, !- Source Object
  3,                                      !- Outlet Port
  {7bd27c01-33ea-4ae0-8e24-2496cfd33461}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c8007c06-54fe-4c92-ba30-656a25267c69}, !- Handle
  {d634266b-07a1-49f6-951a-b2db1bc15d0b}, !- Name
  {7bd27c01-33ea-4ae0-8e24-2496cfd33461}, !- Source Object
  10,                                     !- Outlet Port
  {a21f582e-88c9-4df8-a00f-9d4939688101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8664c19-7c80-4a97-a971-b0d1d7acb086}, !- Handle
  {50c4f6d6-aa51-4245-b314-20526646d7f2}, !- Name
  {a21f582e-88c9-4df8-a00f-9d4939688101}, !- Source Object
  3,                                      !- Outlet Port
  {8cba5f4a-13d6-4617-b9ce-bb08d3c3fad2}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {8ce452fd-8c9c-49c9-9ede-eaf5343c39c0}, !- Handle
  Always On Discrete,                     !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Water,
  {55a2d5f8-5076-4285-ac1c-a7656e14713c}, !- Handle
  finished basement zone Hydronic Baseboard, !- Name
  {8ce452fd-8c9c-49c9-9ede-eaf5343c39c0}, !- Availability Schedule Name
  {7bd27c01-33ea-4ae0-8e24-2496cfd33461}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {b89ec331-cbee-4bf4-ae05-8e1fe0754cec}, !- Handle
  living zone Hydronic Baseboard Coil,    !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {67c291f9-096a-4208-8f2c-73830c8a7007}, !- Water Inlet Node Name
  {62d2e4e6-ecd1-4475-87b9-a7ab68b5417d}; !- Water Outlet Node Name

OS:Node,
  {3681a478-7803-4a3e-b084-097505ebbfae}, !- Handle
  Node 31,                                !- Name
  {c229f3c3-825d-4424-b8ac-b29f986cd4e0}, !- Inlet Port
  {67c291f9-096a-4208-8f2c-73830c8a7007}; !- Outlet Port

OS:Connection,
  {c229f3c3-825d-4424-b8ac-b29f986cd4e0}, !- Handle
  {be3eea29-7952-4461-8c9c-4ae89ed706cc}, !- Name
  {cc47afd6-4b2f-4228-93e2-a278f906471f}, !- Source Object
  5,                                      !- Outlet Port
  {3681a478-7803-4a3e-b084-097505ebbfae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38a25b9b-9e19-4bb9-bce9-4a6076f498ef}, !- Handle
  Node 32,                                !- Name
  {62d2e4e6-ecd1-4475-87b9-a7ab68b5417d}, !- Inlet Port
  {3c150691-c70e-4a52-8966-bc8e395e1052}; !- Outlet Port

OS:Connection,
  {67c291f9-096a-4208-8f2c-73830c8a7007}, !- Handle
  {527ed777-280a-4499-b924-3bc7fceda8d3}, !- Name
  {3681a478-7803-4a3e-b084-097505ebbfae}, !- Source Object
  3,                                      !- Outlet Port
  {b89ec331-cbee-4bf4-ae05-8e1fe0754cec}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {62d2e4e6-ecd1-4475-87b9-a7ab68b5417d}, !- Handle
  {7f8dea5c-0538-4060-a407-04ebd3c2850c}, !- Name
  {b89ec331-cbee-4bf4-ae05-8e1fe0754cec}, !- Source Object
  10,                                     !- Outlet Port
  {38a25b9b-9e19-4bb9-bce9-4a6076f498ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c150691-c70e-4a52-8966-bc8e395e1052}, !- Handle
  {a2e73071-b0cd-4ecf-bdc8-81e18e032c45}, !- Name
  {38a25b9b-9e19-4bb9-bce9-4a6076f498ef}, !- Source Object
  3,                                      !- Outlet Port
  {8cba5f4a-13d6-4617-b9ce-bb08d3c3fad2}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d3ed2607-450d-4004-8384-d33b293dfcf4}, !- Handle
  living zone Hydronic Baseboard,         !- Name
  {8ce452fd-8c9c-49c9-9ede-eaf5343c39c0}, !- Availability Schedule Name
  {b89ec331-cbee-4bf4-ae05-8e1fe0754cec}; !- Heating Coil Name

OS:AdditionalProperties,
  {8ae00ce6-c8a8-4008-991b-f1bc0608bc2d}, !- Handle
  {55a2d5f8-5076-4285-ac1c-a7656e14713c}, !- Object Name
  CentralSystem,                          !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:AdditionalProperties,
  {1141177d-0007-45b6-93c0-8877a210ca1d}, !- Handle
  {d3ed2607-450d-4004-8384-d33b293dfcf4}, !- Object Name
  CentralSystem,                          !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {b618fc21-421a-4d1f-bbfa-b2b680cc094c}, !- Handle
  Central_pump_s,                         !- Name
  Central pump,                           !- Output Variable or Output Meter Index Key Name
  Pump Electric Energy;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {f4754177-8be7-413d-91c7-8dd06132ce48}, !- Handle
  Central_pumps_program,                  !- Name
  Set central_pumps_h = Central_pump_s;   !- Program Line 1

OS:EnergyManagementSystem:OutputVariable,
  {cf0b2eeb-9039-40db-9e5d-888068cb2349}, !- Handle
  Central htg pump:Pumps:Electricity,     !- Name
  central_pumps_h,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {f4754177-8be7-413d-91c7-8dd06132ce48}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {8beb1f53-2302-42c1-b6c5-2dc8bcae37e4}, !- Handle
  Central pump program calling manager,   !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {f4754177-8be7-413d-91c7-8dd06132ce48}; !- Program Name 1

OS:Schedule:Ruleset,
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Handle
  res cooling season,                     !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  {7af2140f-60e7-43c8-8839-882c66e3595b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7af2140f-60e7-43c8-8839-882c66e3595b}, !- Handle
  Schedule Day 5,                         !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d857f2cc-161f-4c2d-bd68-1ce66bb3d449}, !- Handle
  res cooling season allday rule1,        !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {be798d23-e2c2-4778-8ba4-76bdab482c8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be798d23-e2c2-4778-8ba4-76bdab482c8a}, !- Handle
  res cooling season allday1,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5f7169e-3fe3-4e7a-a624-ee1c071a8b58}, !- Handle
  res cooling season allday rule2,        !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7c7014b9-7488-4042-9f86-04eeb67ca4c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7c7014b9-7488-4042-9f86-04eeb67ca4c9}, !- Handle
  res cooling season allday2,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0541a4b5-ea25-40e9-8c94-cf50e6ae1d42}, !- Handle
  res cooling season allday rule3,        !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1ff3e1fb-a3cf-4846-85ef-a2d4b33e6da5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ff3e1fb-a3cf-4846-85ef-a2d4b33e6da5}, !- Handle
  res cooling season allday3,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a164d66-74a6-47f8-b5fe-f24cb4896ce4}, !- Handle
  res cooling season allday rule4,        !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f16fc02f-865d-4076-8e13-86774ebb1da3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f16fc02f-865d-4076-8e13-86774ebb1da3}, !- Handle
  res cooling season allday4,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcda6075-28b9-423a-8d9d-021f1156ae62}, !- Handle
  res cooling season allday rule5,        !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e9353ae8-c974-4fa9-87a9-6d1b86c18630}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9353ae8-c974-4fa9-87a9-6d1b86c18630}, !- Handle
  res cooling season allday5,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1cb9e9d-a716-4ec7-9324-be754b135fa1}, !- Handle
  res cooling season allday rule6,        !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6b1cea25-bcb0-436b-b6d8-77630201589c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b1cea25-bcb0-436b-b6d8-77630201589c}, !- Handle
  res cooling season allday6,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4bda6da2-713a-4583-a73d-b9bd3c90144b}, !- Handle
  res cooling season allday rule7,        !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bc261a02-a103-47e5-b3a7-4392ed445311}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc261a02-a103-47e5-b3a7-4392ed445311}, !- Handle
  res cooling season allday7,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85042ab9-41c1-4bc3-8ff9-f349067eed72}, !- Handle
  res cooling season allday rule8,        !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bcbabf9d-f80c-4243-84f0-6d80084914f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcbabf9d-f80c-4243-84f0-6d80084914f4}, !- Handle
  res cooling season allday8,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90e60bf1-d831-4dc6-92fe-4948ad0dac67}, !- Handle
  res cooling season allday rule9,        !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1dd31781-669c-41e0-ae37-3ee1badd375f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1dd31781-669c-41e0-ae37-3ee1badd375f}, !- Handle
  res cooling season allday9,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0936d58-8e54-4a4a-9841-2c373fd1ad69}, !- Handle
  res cooling season allday rule10,       !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5983b3b7-48e7-41d3-bd34-a55112fbb491}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5983b3b7-48e7-41d3-bd34-a55112fbb491}, !- Handle
  res cooling season allday10,            !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bcc9b770-30a8-4fe8-b48d-ab03e210f203}, !- Handle
  res cooling season allday rule11,       !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce82b842-98f7-46a7-a9dc-ec9b09859aca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ce82b842-98f7-46a7-a9dc-ec9b09859aca}, !- Handle
  res cooling season allday11,            !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2aaeec0-566a-42da-8999-44e8a2f449c7}, !- Handle
  res cooling season allday rule12,       !- Name
  {ff2059b4-e54b-48f7-9d0c-07890c574e7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec050c35-1899-4c04-bf0d-a9ef58b79313}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec050c35-1899-4c04-bf0d-a9ef58b79313}, !- Handle
  res cooling season allday12,            !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c54dc5b2-e05e-4336-9d66-fb4fb4c17471}, !- Handle
  living zone temperature setpoint,       !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Heating Setpoint Temperature Schedule Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51f4cc74-b9fc-4e9b-8e20-511dc0364d7e}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Heating Setpoint Temperature Schedule Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Handle
  res heating season,                     !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  {0d3b1fd5-e8c0-4338-ae20-7f9b4474b61b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d3b1fd5-e8c0-4338-ae20-7f9b4474b61b}, !- Handle
  Schedule Day 1,                         !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a481b4f-d26c-4050-9628-8e1a8a6a5012}, !- Handle
  res heating season allday rule1,        !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1d337d2f-f86e-4de4-9cef-33c329801a04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d337d2f-f86e-4de4-9cef-33c329801a04}, !- Handle
  res heating season allday1,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b89df964-6947-4034-8938-26e70d9766ad}, !- Handle
  res heating season allday rule2,        !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f97e7010-d0f2-4094-89b8-845bb998ad63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f97e7010-d0f2-4094-89b8-845bb998ad63}, !- Handle
  res heating season allday2,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31ae90e5-e6c7-4305-a045-5cb9b9591164}, !- Handle
  res heating season allday rule3,        !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {42e2024a-d408-45e6-a7a7-976dfc52adb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42e2024a-d408-45e6-a7a7-976dfc52adb7}, !- Handle
  res heating season allday3,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14b373f3-23c7-4e59-93f0-181f7fb5afca}, !- Handle
  res heating season allday rule4,        !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4bfcb926-8060-4824-89e7-a04029335370}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4bfcb926-8060-4824-89e7-a04029335370}, !- Handle
  res heating season allday4,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b68c16f-190b-4a12-b6d8-0984327d6dd9}, !- Handle
  res heating season allday rule5,        !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5aa99b97-219b-4dd8-9382-1875e58364a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5aa99b97-219b-4dd8-9382-1875e58364a0}, !- Handle
  res heating season allday5,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e70f4ce-ad73-4ce4-98eb-24d33093ce44}, !- Handle
  res heating season allday rule6,        !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1cda5ad5-67d5-4e1f-9b1f-f60a297bcccf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1cda5ad5-67d5-4e1f-9b1f-f60a297bcccf}, !- Handle
  res heating season allday6,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e7f00d6-975c-45fe-82e8-a8d0c34f863a}, !- Handle
  res heating season allday rule7,        !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1f29127f-834c-4002-83e6-1013777356c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f29127f-834c-4002-83e6-1013777356c8}, !- Handle
  res heating season allday7,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a578740-caa7-4503-b13d-eaf3d2637d44}, !- Handle
  res heating season allday rule8,        !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a1eb59c8-d7b8-40a9-bf5e-c5d4f31bbc16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1eb59c8-d7b8-40a9-bf5e-c5d4f31bbc16}, !- Handle
  res heating season allday8,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {545c97ab-1527-410b-915c-5949045720cd}, !- Handle
  res heating season allday rule9,        !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {81ba8c61-8765-4754-950e-620c412c794c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {81ba8c61-8765-4754-950e-620c412c794c}, !- Handle
  res heating season allday9,             !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41705928-343a-411f-a95d-7af87132101b}, !- Handle
  res heating season allday rule10,       !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d7eb761-ed9c-4585-9780-e2cf11139965}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d7eb761-ed9c-4585-9780-e2cf11139965}, !- Handle
  res heating season allday10,            !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cec9507-ba05-4649-8a3b-77ab751292c7}, !- Handle
  res heating season allday rule11,       !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20d143d4-dbf3-4916-8091-e9f77f8a6e07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20d143d4-dbf3-4916-8091-e9f77f8a6e07}, !- Handle
  res heating season allday11,            !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {174e442e-caf2-4a99-9dec-0783c631b2fa}, !- Handle
  res heating season allday rule12,       !- Name
  {e30aeb6b-9fa2-4fcc-a99c-c2efc695c80c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a93d05bf-a4e4-4bb0-80c8-8d8db5cecf58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a93d05bf-a4e4-4bb0-80c8-8d8db5cecf58}, !- Handle
  res heating season allday12,            !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {75b9045d-3da5-42fa-ace5-6db666a5e79e}, !- Handle
  {c54dc5b2-e05e-4336-9d66-fb4fb4c17471}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444; !- Feature Value 4

OS:AdditionalProperties,
  {6c28fe3f-25e1-40d6-ad30-20cd324b1945}, !- Handle
  {51f4cc74-b9fc-4e9b-8e20-511dc0364d7e}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444&#4424.4444444444444; !- Feature Value 4

OS:Schedule:Ruleset,
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Handle
  res heating setpoint,                   !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  {ebb440a7-4af9-45bf-a34c-a212c297de8a}, !- Default Day Schedule Name
  {3417cad0-4c4f-4334-a8be-8946b706057b}, !- Summer Design Day Schedule Name
  {dbc93e52-74a5-4b8b-bc4d-0bd555fd3eb6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebb440a7-4af9-45bf-a34c-a212c297de8a}, !- Handle
  Schedule Day 7,                         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c35ebf88-2f8f-45c4-b505-c813bc546b21}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {621abed3-768a-4d00-8d4a-1e3c7a602999}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {621abed3-768a-4d00-8d4a-1e3c7a602999}, !- Handle
  res heating setpoint allday1,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c7785747-1de7-4804-8a62-4fa540d0f5ac}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {419ef251-89ef-4999-b1ee-779366fc3a02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {419ef251-89ef-4999-b1ee-779366fc3a02}, !- Handle
  res heating setpoint allday2,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e9e3161f-4021-4f95-960c-2e0233de8d9c}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c21511ba-669b-44af-a42f-e33ee349d97c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c21511ba-669b-44af-a42f-e33ee349d97c}, !- Handle
  res heating setpoint allday3,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2be3b60e-e33c-4986-b2bd-b2ef9f2e5c47}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cfa6ba7b-c000-43d1-a00c-f5ef5611074c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cfa6ba7b-c000-43d1-a00c-f5ef5611074c}, !- Handle
  res heating setpoint allday4,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5a4a74ad-dce6-4624-a158-3c728c8c7156}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {490f52cc-09ce-461f-9fcb-35066949b356}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {490f52cc-09ce-461f-9fcb-35066949b356}, !- Handle
  res heating setpoint allday5,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fff7d4ca-bcf8-479e-994b-7512634add0f}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {044d9b41-8a56-4b43-a576-7cb134bc0ac2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {044d9b41-8a56-4b43-a576-7cb134bc0ac2}, !- Handle
  res heating setpoint allday6,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {37b22947-b56e-443d-9495-1b6b19eeca5a}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {31184cf0-5459-49dc-9fb5-8a03775625af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31184cf0-5459-49dc-9fb5-8a03775625af}, !- Handle
  res heating setpoint allday7,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {22df26e9-ce65-4c22-af00-07e8782515d2}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {68b1b600-cfa7-4e51-8d94-b7de7a22d8a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68b1b600-cfa7-4e51-8d94-b7de7a22d8a4}, !- Handle
  res heating setpoint allday8,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4943a9fd-ce5b-4ab6-a3ca-b2255406fdc5}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {56c175e9-2385-4522-8bb3-fb3bf41b1f7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56c175e9-2385-4522-8bb3-fb3bf41b1f7d}, !- Handle
  res heating setpoint allday9,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {36547901-8344-42a7-8406-fffbb04675a9}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {48016890-3782-4c6f-928b-77c80dd46bc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48016890-3782-4c6f-928b-77c80dd46bc9}, !- Handle
  res heating setpoint allday10,          !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {286ceb6a-c78a-4071-897a-dd9fabad8c12}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e73d98b6-dfca-46b8-98c6-e1b4f4eb3388}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e73d98b6-dfca-46b8-98c6-e1b4f4eb3388}, !- Handle
  res heating setpoint allday11,          !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0d704f17-3397-4015-86c6-91d0a8de0462}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {4cca9bc4-a04f-44fe-a8c2-4f290d8fb052}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60e33835-7415-4921-9a76-23aa444b4552}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60e33835-7415-4921-9a76-23aa444b4552}, !- Handle
  res heating setpoint allday12,          !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {dbc93e52-74a5-4b8b-bc4d-0bd555fd3eb6}, !- Handle
  res heating setpoint winter design,     !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {3417cad0-4c4f-4334-a8be-8946b706057b}, !- Handle
  res heating setpoint summer design,     !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Handle
  res cooling setpoint,                   !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  {f2a1f058-2ecd-4735-bc36-e01fce6e9ada}, !- Default Day Schedule Name
  {b8fab12c-6335-4884-a3fa-502627386201}, !- Summer Design Day Schedule Name
  {f8ce988b-77c3-4249-addf-09727e6a4a91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2a1f058-2ecd-4735-bc36-e01fce6e9ada}, !- Handle
  Schedule Day 8,                         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f405857a-6453-45a2-82f0-628202a9cc9c}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f8177a3b-6bbe-4a71-a670-2d13741a2d67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8177a3b-6bbe-4a71-a670-2d13741a2d67}, !- Handle
  res cooling setpoint allday1,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ee730585-419e-4e46-8dce-2ffac4d7237c}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {efc1e4b4-7d1e-4e5b-9dd7-f14c4d81a70e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {efc1e4b4-7d1e-4e5b-9dd7-f14c4d81a70e}, !- Handle
  res cooling setpoint allday2,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a7f8bffc-a87e-4d77-a39d-70db945f25b2}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a0066dff-2a09-453d-9a12-ed4923718045}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0066dff-2a09-453d-9a12-ed4923718045}, !- Handle
  res cooling setpoint allday3,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ee669995-9e92-4a3a-82dc-304a17c91415}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3b1e0df1-db87-4d36-98f0-2972ec9d269a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b1e0df1-db87-4d36-98f0-2972ec9d269a}, !- Handle
  res cooling setpoint allday4,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {15762313-c031-4e12-948b-53482b03a14c}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6b5e63ba-64cc-441c-a571-54b13cd07be7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b5e63ba-64cc-441c-a571-54b13cd07be7}, !- Handle
  res cooling setpoint allday5,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c7cf1abd-45d9-4c73-9bc2-1b5959b3238a}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {08abed1e-1632-4f1c-ae03-40ee6f8deae0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08abed1e-1632-4f1c-ae03-40ee6f8deae0}, !- Handle
  res cooling setpoint allday6,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {36fe2011-b6f7-40b5-b104-5e70f003b306}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2a43e420-94e4-416f-a7f6-4d9842b66409}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a43e420-94e4-416f-a7f6-4d9842b66409}, !- Handle
  res cooling setpoint allday7,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {231afd8f-06c8-49b1-b55e-b8a5cfedf74a}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {77ecbda7-3895-4f6f-8a84-755bbc36fb22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77ecbda7-3895-4f6f-8a84-755bbc36fb22}, !- Handle
  res cooling setpoint allday8,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b19ce23f-9f53-4f12-b827-c7213616997d}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7aaa78a8-3524-438b-bc01-d70209aa39e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7aaa78a8-3524-438b-bc01-d70209aa39e5}, !- Handle
  res cooling setpoint allday9,           !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a18955bd-792b-4a2c-8d11-b1fd0d31647f}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a02a3ad8-fb68-400f-bbf0-46a5c2496e5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a02a3ad8-fb68-400f-bbf0-46a5c2496e5c}, !- Handle
  res cooling setpoint allday10,          !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a38fdfca-1ef1-461f-a5bc-1f8607dd14d9}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73158810-834b-4bf5-9f5c-eeb87c8e71ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73158810-834b-4bf5-9f5c-eeb87c8e71ff}, !- Handle
  res cooling setpoint allday11,          !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {af047019-74ab-4485-8994-b84e42b18e2a}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {11404c12-e3c4-40a6-9c15-32017de2aa64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62e9cac0-14b0-4c00-b357-c25bea89b7a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62e9cac0-14b0-4c00-b357-c25bea89b7a6}, !- Handle
  res cooling setpoint allday12,          !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {f8ce988b-77c3-4249-addf-09727e6a4a91}, !- Handle
  res cooling setpoint winter design,     !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {b8fab12c-6335-4884-a3fa-502627386201}, !- Handle
  res cooling setpoint summer design,     !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {9b5eae3a-6190-4337-9b0c-9d69c5658224}, !- Handle
  res infil|unfinished attic space,       !- Name
  {170dfb43-67eb-4d48-ba06-49ca423873ef}, !- Space or SpaceType Name
  {8ce452fd-8c9c-49c9-9ede-eaf5343c39c0}, !- Schedule Name
  1392.1520544,                           !- Effective Air Leakage Area {cm2}
  0.000158866035223368,                   !- Stack Coefficient
  7.66677110044551e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {156e319f-7442-4d47-8d2b-7f11a173a93d}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {acaffdff-9372-4c91-aa53-ead13c37ecc2}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c8c4868a-8b9f-4ff9-bf87-9f7db5edd98d}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {35618be5-31f3-498f-97d1-2753fdd69069}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {47748502-6d41-4e23-ac24-aefef42e3e30}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {35618be5-31f3-498f-97d1-2753fdd69069}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {7a4b21b9-ceb8-439c-aa52-f01117d9780b}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {92aae445-ddc6-463b-bf3a-60936c2107b5}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  {a09dc742-d115-42a1-8829-c8b90e19d840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a09dc742-d115-42a1-8829-c8b90e19d840}, !- Handle
  Schedule Day 2,                         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {045faf97-bbd6-49e3-b107-e985be2e3aab}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {54af8305-cfbd-480d-abd0-9f1c5ff38d5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54af8305-cfbd-480d-abd0-9f1c5ff38d5c}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {feb24783-f8e8-4dba-bb1e-ff0aadfeb951}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b3e92792-5129-451a-a1fe-944babdb965d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b3e92792-5129-451a-a1fe-944babdb965d}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6b711db4-ae9a-4b0a-b2bb-f31b218edb1b}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {eabd3471-b3d5-40a0-afa6-d0bfa1cdcb5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eabd3471-b3d5-40a0-afa6-d0bfa1cdcb5f}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {050225bf-4b26-4aef-bd97-aae8e9b98e8c}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {eb8f20c4-92ac-4701-826e-6c79f35c7f1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb8f20c4-92ac-4701-826e-6c79f35c7f1e}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c8e12028-53ab-4f54-aecf-1cb6d3ba5cea}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1c9fa259-a3d3-4a21-a452-fd6d29f9bf79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c9fa259-a3d3-4a21-a452-fd6d29f9bf79}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1c438ce8-3bd9-45d3-b406-42c522c9c79a}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {db4a4e40-e55c-4980-b376-99cec208c67c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db4a4e40-e55c-4980-b376-99cec208c67c}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7e125684-69cf-4d23-a78d-cbf1431451a5}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3609dea1-4c2e-4adf-bf03-6688c832a764}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3609dea1-4c2e-4adf-bf03-6688c832a764}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5194be2a-075e-4d84-b153-9c82cd91076c}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5a89e28e-d821-4dbf-b0f3-de1a66eec634}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a89e28e-d821-4dbf-b0f3-de1a66eec634}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ddbdc8ac-7a63-418f-98f5-e4c6fb9dff9f}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b5f43703-db29-4675-9805-75f7077d1a83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b5f43703-db29-4675-9805-75f7077d1a83}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d2eb4a5a-7af2-4057-9c9e-6fdfb86906f5}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5caf6ade-e56f-4be5-a7f1-bb03bcbb0069}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5caf6ade-e56f-4be5-a7f1-bb03bcbb0069}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {acfd94b1-3f97-48d4-b060-58a2006f704b}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0381dcb-1936-4647-8cc9-546dfac100ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f0381dcb-1936-4647-8cc9-546dfac100ab}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {70d53edd-2e24-4978-acf0-5d74925587e8}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {bf2ce79c-0e40-4301-908b-666e6b8b7df5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e84d740-f776-4f80-8da8-e7ec432684f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e84d740-f776-4f80-8da8-e7ec432684f0}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {a188e8b2-2646-4541-a75b-f29a635598dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Handle
  res nv_1 avail schedule,                !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  {55334905-2b88-487e-b213-e5e040854d80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55334905-2b88-487e-b213-e5e040854d80}, !- Handle
  Schedule Day 6,                         !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {047e82e4-beb5-4846-81e9-a9ebb27edc5f}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {bd4c7a8f-34f4-46ef-8840-cfaa649da3bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd4c7a8f-34f4-46ef-8840-cfaa649da3bf}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4805b439-73e3-4c06-9118-45c621f803b7}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c2f22ce8-bf4e-43c9-b5d8-c07862696570}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c2f22ce8-bf4e-43c9-b5d8-c07862696570}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a3879818-97b6-45d9-9328-183d79768626}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {94ebaf34-4da0-49bd-8aea-eff998820605}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94ebaf34-4da0-49bd-8aea-eff998820605}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c3d931ee-8ad0-4206-b332-411b8108d92b}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5b7aa771-09f0-469e-9c19-7c5322329ca9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b7aa771-09f0-469e-9c19-7c5322329ca9}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4e520019-ef78-4a88-888d-224661d49652}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7877c8b8-f45b-494c-93e7-97c67d6bf1e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7877c8b8-f45b-494c-93e7-97c67d6bf1e9}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {180f5686-c432-45d9-b750-34815d819bde}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {abf85fa2-3aea-4ec2-878e-a41334122afc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {abf85fa2-3aea-4ec2-878e-a41334122afc}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e4441ab2-f63d-4281-9727-441f331dd494}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5e5c6e01-6b8a-4684-a365-608837c9ddb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e5c6e01-6b8a-4684-a365-608837c9ddb3}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d5f58b80-21c7-4fd5-9977-19bae8ebd171}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5b4701e3-a7ee-41ee-aedf-3efe4ac12d87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b4701e3-a7ee-41ee-aedf-3efe4ac12d87}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {edca6ebd-67c9-4c31-8b49-3f8f808c03bf}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0f402912-5874-4912-8ed9-00bb273bd8d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f402912-5874-4912-8ed9-00bb273bd8d6}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8fb43228-56cb-4ac9-b0ef-127b183f312b}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {df62d1bf-14c4-4e08-8334-e9c1ff802912}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df62d1bf-14c4-4e08-8334-e9c1ff802912}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8aeee102-a27a-4ba8-b4ff-5d8c16fadb47}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df9793fb-621c-438d-8502-7508b2371efa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df9793fb-621c-438d-8502-7508b2371efa}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dd17db27-1d27-4832-9f21-b7d1a9a4641a}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {ed7fdfac-c42b-4a92-af1e-7a9f01592f2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5674e23d-c84b-4c9b-a923-a82333342ee0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5674e23d-c84b-4c9b-a923-a82333342ee0}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {2d5229b9-09fa-42f1-bcc1-c1147e0021e4}, !- Handle
  res_nv_1_outage_s,                      !- Name
  Outage Availability Schedule,           !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {39453266-ac3a-4cf5-9152-28d8c139149b}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ba1b8b24-eefe-4c37-b270-ce890110d69c}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9070ccaa-883c-4f37-b8de-432e0d968f46}, !- Handle
  res_clg_ssn,                            !- Name
  res cooling season,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {9af7aa0e-e926-4624-b7c8-f7cb53f2779c}, !- Handle
  res nv_1 flow,                          !- Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space or SpaceType Name
  {8ce452fd-8c9c-49c9-9ede-eaf5343c39c0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {1a12038d-f4dd-4e67-9549-b223f6417a4e}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {9af7aa0e-e926-4624-b7c8-f7cb53f2779c}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ebd60c17-e570-402e-b166-aedc1b36e239}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 3018.4293253412534,           !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 0.00019952631717120038,        !- Program Line 6
  Set MNV = 0.56633693184,                !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If ((res_nv_1_outage_s < 1) && (res_af_1_tin_s > res_af_1_tt_s)) && (((res_af_1_tin_s > res_nv_1_sp_s) || ((res_clg_ssn > 0) && (res_af_1_tin_s > 21.6666666666667))) ), !- Program Line 12
  Set SGNV = NVA * ((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 13
  Set res_nv_1_flow_act = @Min SGNV MNV,  !- Program Line 14
  ElseIf (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 15
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 16
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 17
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 18
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 19
  Set NVadj = SGNV*NVadj3,                !- Program Line 20
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 21
  Else,                                   !- Program Line 22
  Set res_nv_1_flow_act = 0,              !- Program Line 23
  EndIf;                                  !- Program Line 24

OS:Schedule:Ruleset,
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  {040a84a0-dd42-409d-9f59-694f0280de3b}, !- Default Day Schedule Name
  {d7dcd877-d8bd-4305-ab36-7d0321189564}, !- Summer Design Day Schedule Name
  {0d15f9bf-c0fe-4ab0-8940-74b00a011a99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {040a84a0-dd42-409d-9f59-694f0280de3b}, !- Handle
  Schedule Day 11,                        !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {616ef057-ef8c-4cb9-a809-79079f4c1e21}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {001012ce-1635-4c4f-a0da-02594d5b2130}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {001012ce-1635-4c4f-a0da-02594d5b2130}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f507c6b9-48d6-4181-995c-54f098af7139}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b540e520-b753-4b85-8c4d-3d06c67ae4fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b540e520-b753-4b85-8c4d-3d06c67ae4fb}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a234dd8-3fee-4545-ac37-d32e96de36c1}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7f7a2d42-71b3-44d8-97e4-5c65751a7c4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f7a2d42-71b3-44d8-97e4-5c65751a7c4e}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85338088-33d4-45d8-8765-f8a0b2159b77}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f9ff1281-eca8-43ff-a98c-8c678135ac49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f9ff1281-eca8-43ff-a98c-8c678135ac49}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {575b344a-2802-4114-9524-678c9c4e3d4c}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {62b48282-a3f7-4a3e-ad33-c884d84a6f2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62b48282-a3f7-4a3e-ad33-c884d84a6f2b}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4cb24e9e-3735-477e-86a1-012c639602f2}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {52cefe8f-142d-4310-8aa3-6b6997aee851}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52cefe8f-142d-4310-8aa3-6b6997aee851}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9c227b1-fb74-4afd-9cd4-06705057430c}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dbdfb9b9-178d-4ee0-899f-5ada424dd840}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbdfb9b9-178d-4ee0-899f-5ada424dd840}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {639fd5f9-fc78-43f5-b220-c707e7431d76}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fb4fcf56-f498-4328-90a2-9a0b6aa570ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb4fcf56-f498-4328-90a2-9a0b6aa570ad}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e42e9c2e-f2d1-46c1-8068-923c4a5ef820}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {135cd082-6d80-41db-9582-50a64288c221}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {135cd082-6d80-41db-9582-50a64288c221}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {035bad5b-a37a-46e9-86ce-91238b9de09a}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8c00dedf-940a-4015-a589-f91e0e21bd7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c00dedf-940a-4015-a589-f91e0e21bd7b}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de0dfb35-8081-4121-a193-8b519ed825b6}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db4d4027-6961-4b46-b804-6a1bc684c814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db4d4027-6961-4b46-b804-6a1bc684c814}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0333f65-ca78-4ee8-9ed8-5732d0acb6e8}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {66b721e1-f5de-4af0-ad47-cf6bedfe12de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2901d270-64a8-4a64-8644-c2239f9e2e53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2901d270-64a8-4a64-8644-c2239f9e2e53}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0d15f9bf-c0fe-4ab0-8940-74b00a011a99}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7dcd877-d8bd-4305-ab36-7d0321189564}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {8577e370-8609-4f68-b52c-0a5fc578682d}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  {5310e2b7-81d0-4ee5-bef3-9a6932cd9539}, !- Default Day Schedule Name
  {364fceab-641b-4f43-8cbf-b8ba92537395}, !- Summer Design Day Schedule Name
  {5bb2667c-d12a-411a-a1d9-933b17c1ee29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5310e2b7-81d0-4ee5-bef3-9a6932cd9539}, !- Handle
  Schedule Day 12,                        !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54b56dff-42f2-4ebb-9933-0e7929da4bbd}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b084cb70-7fb1-42bc-af84-9b7fea36801d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b084cb70-7fb1-42bc-af84-9b7fea36801d}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d7e249a-3ee3-44e1-a91f-4af3cf0bd53a}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fb96667e-460c-4462-a2fd-f335f48ec106}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fb96667e-460c-4462-a2fd-f335f48ec106}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a865d7a1-ad92-40ee-98b3-a4d22598a0ae}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {812e8523-1f05-49c0-84d5-d6aa838517de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {812e8523-1f05-49c0-84d5-d6aa838517de}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af6f307b-3c6f-43e2-9bc3-109495a90087}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {974ef00b-b06a-45a2-8761-a2e0791bbed7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {974ef00b-b06a-45a2-8761-a2e0791bbed7}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e44d1f3f-9db8-499e-9565-11925d64df30}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d53b5bf5-f10a-4fc1-b823-d589b773de74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d53b5bf5-f10a-4fc1-b823-d589b773de74}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8a1edd80-6470-4bf7-8d56-8be97169d15a}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f975b23e-fa95-4f17-b0a7-4c8ba829eec0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f975b23e-fa95-4f17-b0a7-4c8ba829eec0}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd58c783-21ce-418e-b665-7eedc013daac}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2506c36d-a5d0-4d02-99de-6403448cf831}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2506c36d-a5d0-4d02-99de-6403448cf831}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c84ff40-9d96-468a-9590-ab9f4e7215ba}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e0723264-5348-4ebb-bfad-0630c2251420}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0723264-5348-4ebb-bfad-0630c2251420}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c037374-7bc9-4a6f-8ee6-052c75b7e45c}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b8660921-95a8-41da-9e9d-f327d56579e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8660921-95a8-41da-9e9d-f327d56579e8}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac5bbf95-e150-474a-b96d-ebba8219aec1}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e694aad-df4f-4c9c-a754-3c19d5c8905e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e694aad-df4f-4c9c-a754-3c19d5c8905e}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb390ebf-3c70-4e1a-8dbc-7179b28baacc}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e85e631-dd05-49e3-ba92-4b285225cecf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9e85e631-dd05-49e3-ba92-4b285225cecf}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b112cf8-aa59-43cd-821f-e5d0eccd062d}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {574ecded-2f8a-49b4-b011-32c1434c8943}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea6279cc-6573-42ae-97f8-9b63afe6632d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea6279cc-6573-42ae-97f8-9b63afe6632d}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5bb2667c-d12a-411a-a1d9-933b17c1ee29}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {364fceab-641b-4f43-8cbf-b8ba92537395}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {faa290f8-b236-47d4-a617-84be223411a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {72bf7a96-06c7-4956-9c28-f9aa953fc72f}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b09cb782-a134-42ff-9424-dde8a5ffeb03}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {4975663b-39ac-4d4b-bdf0-a65c8cd4c926}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5d164d24-ead0-42b4-8c2a-a34c3db20b70}, !- Handle
  res infil_1 house fan,                  !- Name
  {4975663b-39ac-4d4b-bdf0-a65c8cd4c926}, !- Electric Equipment Definition Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space or SpaceType Name
  {8ce452fd-8c9c-49c9-9ede-eaf5343c39c0}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9c410877-3ce6-4ea9-af39-cee8b3e49da6}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {5d164d24-ead0-42b4-8c2a-a34c3db20b70}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {7a571dfe-18ec-4770-a6a5-58ed67b5d5f1}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b81a7cb8-9640-418b-8566-8f7f83dfc37c}, !- Handle
  res infil_1 range fan,                  !- Name
  {7a571dfe-18ec-4770-a6a5-58ed67b5d5f1}, !- Electric Equipment Definition Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space or SpaceType Name
  {8ce452fd-8c9c-49c9-9ede-eaf5343c39c0}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8aedcd05-ebdc-4f37-9ab0-48a93f9232d2}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {b81a7cb8-9640-418b-8566-8f7f83dfc37c}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {2d0b3e67-a779-4a27-ad80-db24c085ea99}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {49891554-f4d9-4fca-8cc5-76dc0dac7ed8}, !- Handle
  res infil_1 bath fan,                   !- Name
  {2d0b3e67-a779-4a27-ad80-db24c085ea99}, !- Electric Equipment Definition Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space or SpaceType Name
  {8ce452fd-8c9c-49c9-9ede-eaf5343c39c0}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9b54a50c-f68b-4850-8c38-76e9bfd095e4}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {49891554-f4d9-4fca-8cc5-76dc0dac7ed8}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {95684303-1df7-4cd3-bc76-0d17c76ed92f}, !- Handle
  res infil_1 flow,                       !- Name
  {e183e325-ab48-4fbe-a000-01a5b70e550f}, !- Space or SpaceType Name
  {8ce452fd-8c9c-49c9-9ede-eaf5343c39c0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {28f926bc-98cf-4b89-85d0-fe2be3e1885b}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {95684303-1df7-4cd3-bc76-0d17c76ed92f}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9e4e882b-d0a6-4f7f-b57b-09a3cc86db46}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0209,                         !- Program Line 10
  Set Cs = 0.0629,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*1.02),                   !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0184, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 28
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 0.9438948864000002,     !- Program Line 31
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {f3929769-2152-416a-a2f4-0e3a7dc36095}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9e4e882b-d0a6-4f7f-b57b-09a3cc86db46}, !- Program Name 1
  {ebd60c17-e570-402e-b166-aedc1b36e239}; !- Program Name 2

OS:AdditionalProperties,
  {3f504899-c8c4-4669-8f01-060d510d0336}, !- Handle
  {6d45c035-53eb-407c-84e6-84f58bdf8fd6}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.20297796282455152,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.545223317611605;                     !- Feature Value 2

OS:AdditionalProperties,
  {c54d7759-86c5-444b-85fa-03d269cf3527}, !- Handle
  {ad36264a-fcdd-484e-bb02-417d9e374fb4}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:AdditionalProperties,
  {7b1b5d62-7e24-4492-9cdb-efd8d8ebdd63}, !- Handle
  {9245dd38-5e98-42f8-ba12-3b1777e33a8c}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  78.019592938465365;                     !- Feature Value 1

