!- NOTE: Auto-generated from /test/osw_files/SFD_HVACSizing_Equip_Dehumidifier_Fixed_Miami.osw

OS:Version,
  {c0abb82d-d31e-4698-9564-45e5705c0192}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:SimulationControl,
  {5552d408-f80d-482a-beb6-2808ed6b0df4}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {c4ee9c77-7418-4e32-969b-5ba2fb58c09f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a27c4e70-9ec9-4ee8-81c2-ac18f61dceaf}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {b6ed0aec-e8dc-4390-beac-c89c4826283e}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {87c62f73-f873-4774-9d17-5c49f4634609}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {1bd74d6c-80dd-42e4-a5c0-335a3002e51d}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {07a40aff-241c-4d9a-8f5f-380a58dd8cd1}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {4d290646-2de6-4ea7-9188-8ca25d87012e}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {9e53983b-f785-422e-a510-410f5ac0f79b}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  /mnt/c/git/resstock/resources/measures/HPXMLtoOpenStudio/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:AdditionalProperties,
  {0f08631a-4d53-4f46-a2b0-4b8d878240ba}, !- Handle
  {9e53983b-f785-422e-a510-410f5ac0f79b}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Miami Intl Ap,                          !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  FL,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  722020,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  25.82,                                  !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -80.299999999999997,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -5,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  36.089238845144358,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.99867279752375582,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  76.112431506849646,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  41,                                     !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  96.079999999999998,                     !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  9531.0375000000095,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  4195.6950000000024,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  139.65749999999994,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  4.1177511415521071,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  66.95193548387095&#4469.5634821428572&#4470.82532258064509&#4475.40050000000002&#4479.54733870967738&#4481.83024999999998&#4482.63032258064513&#4482.35137096774197&#4481.48900000000006&#4479.41935483870965&#4474.45850000000013&#4468.52959677419348, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  73.49949161266244&#4472.30037030421141&#4472.20434036952582&#4472.77338470116848&#4475.05778059628489&#4477.33153480622997&#4479.3027581871666&#4480.55147971773891&#4480.65756547050086&#4479.64194038682461&#4477.72098435943627&#4475.51697966748856, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.40999999999999998,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  74.53225806451614&#4477.66214285714287&#4477.27290322580646&#4481.72800000000001&#4486.04064516129033&#4486.98400000000001&#4490.42451612903224&#4488.4967741935484&#4487.90800000000002&#4485.89548387096775&#4480.03600000000002&#4475.40903225806453, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  59.80709677419355&#4461.73857142857143&#4464.17935483870968&#4469.69800000000001&#4474.1606451612903&#4476.73&#4476.30322580645162&#4477.12774193548387&#4475.84199999999998&#4474.00387096774193&#4467.946&#4461.816129032258054, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  51.980000000000004,                     !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  3.7461538461538462,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  89.960000000000008,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  77.005134139097905,                     !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.016947724336000048,                   !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  4.5874999999999959,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  11.369032258064536,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  81.970769230769221,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.019380342324718424,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  817,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  229;                                    !- Feature Value 35

OS:Site,
  {25d9d18f-3259-44aa-98a6-81b557f73097}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {9e39e705-3f07-4614-8fbc-e5e3ffb7d3fe}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Hot-Humid;                              !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {e9280504-71fc-4d0c-b476-d1277b15d171}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.5069063926942,                       !- Annual Average Outdoor Air Temperature {C}
  8.71021505376343;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {7a50b688-fa5c-417d-999a-001ed8602bbb}, !- Handle
  3/12,                                   !- Start Date
  11/5;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {e977f59b-5906-4df5-b759-654b2aea2d9d}, !- Handle
  24.5069063926942,                       !- January Deep Ground Temperature {C}
  24.5069063926942,                       !- February Deep Ground Temperature {C}
  24.5069063926942,                       !- March Deep Ground Temperature {C}
  24.5069063926942,                       !- April Deep Ground Temperature {C}
  24.5069063926942,                       !- May Deep Ground Temperature {C}
  24.5069063926942,                       !- June Deep Ground Temperature {C}
  24.5069063926942,                       !- July Deep Ground Temperature {C}
  24.5069063926942,                       !- August Deep Ground Temperature {C}
  24.5069063926942,                       !- September Deep Ground Temperature {C}
  24.5069063926942,                       !- October Deep Ground Temperature {C}
  24.5069063926942,                       !- November Deep Ground Temperature {C}
  24.5069063926942;                       !- December Deep Ground Temperature {C}

OS:Building,
  {f603063c-76a3-4563-87f5-b321b1642427}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  22.5,                                   !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {974a7097-b659-49f5-938b-308c90eedc56}, !- Handle
  {f603063c-76a3-4563-87f5-b321b1642427}, !- Object Name
  Total Units Modeled,                    !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  has_water_heater_flue,                  !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:ThermalZone,
  {66922071-d540-49c0-8b06-f09a0011c178}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e295aa0b-a9ab-4726-af2d-ed7255fe3972}, !- Zone Air Inlet Port List
  {035b19bd-8445-43d8-8300-de6a89d44d31}, !- Zone Air Exhaust Port List
  {7ccff7c8-a33a-4b26-b732-f985865d171b}, !- Zone Air Node Name
  {94bc6a8d-0a0d-4599-9f7b-0b844a9ad140}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {32187f6c-1920-4831-9553-f544592a7b9a}; !- Humidistat Name

OS:Node,
  {e33dc66a-f87b-4862-a91a-a4087c6789e5}, !- Handle
  Node 1,                                 !- Name
  {7ccff7c8-a33a-4b26-b732-f985865d171b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ccff7c8-a33a-4b26-b732-f985865d171b}, !- Handle
  {66922071-d540-49c0-8b06-f09a0011c178}, !- Source Object
  11,                                     !- Outlet Port
  {e33dc66a-f87b-4862-a91a-a4087c6789e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e295aa0b-a9ab-4726-af2d-ed7255fe3972}, !- Handle
  {66922071-d540-49c0-8b06-f09a0011c178}, !- HVAC Component
  {5a222aa0-ec59-41f0-879e-ae7786c65a3a}; !- Port 1

OS:PortList,
  {035b19bd-8445-43d8-8300-de6a89d44d31}, !- Handle
  {66922071-d540-49c0-8b06-f09a0011c178}, !- HVAC Component
  {4bd03668-5b77-45f8-ae6d-43e6fcd5fc79}; !- Port 1

OS:PortList,
  {94bc6a8d-0a0d-4599-9f7b-0b844a9ad140}, !- Handle
  {66922071-d540-49c0-8b06-f09a0011c178}; !- HVAC Component

OS:Sizing:Zone,
  {fb629199-78f0-4296-a4c9-c3a241b834a2}, !- Handle
  {66922071-d540-49c0-8b06-f09a0011c178}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a081a72-6123-4d08-abec-b827baf63b5c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {66922071-d540-49c0-8b06-f09a0011c178}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {6e2cdf21-fa78-46f9-9805-8cb90346b48d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9c6552a6-2116-4441-acab-2feb39a8a099}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba4b12eb-d6b7-46fc-9aa2-e0e99eefccb2}, !- Zone Air Inlet Port List
  {ae8c7fdf-4bd7-4a6b-a615-aeedf65b6370}, !- Zone Air Exhaust Port List
  {62a7abae-b153-482f-97a3-d3a5a657cf43}, !- Zone Air Node Name
  {92a000ff-87e1-417b-b68b-c3ba0d219207}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a514119-8097-490d-970b-da905e9b7aa6}, !- Handle
  Node 2,                                 !- Name
  {62a7abae-b153-482f-97a3-d3a5a657cf43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62a7abae-b153-482f-97a3-d3a5a657cf43}, !- Handle
  {9c6552a6-2116-4441-acab-2feb39a8a099}, !- Source Object
  11,                                     !- Outlet Port
  {6a514119-8097-490d-970b-da905e9b7aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba4b12eb-d6b7-46fc-9aa2-e0e99eefccb2}, !- Handle
  {9c6552a6-2116-4441-acab-2feb39a8a099}; !- HVAC Component

OS:PortList,
  {ae8c7fdf-4bd7-4a6b-a615-aeedf65b6370}, !- Handle
  {9c6552a6-2116-4441-acab-2feb39a8a099}; !- HVAC Component

OS:PortList,
  {92a000ff-87e1-417b-b68b-c3ba0d219207}, !- Handle
  {9c6552a6-2116-4441-acab-2feb39a8a099}; !- HVAC Component

OS:Sizing:Zone,
  {2c313f98-9247-47f1-ab3f-442e183290ce}, !- Handle
  {9c6552a6-2116-4441-acab-2feb39a8a099}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52972063-b591-4644-961c-134672548ec6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {9c6552a6-2116-4441-acab-2feb39a8a099}; !- Thermal Zone

OS:Space,
  {aa1bdd6c-e3e5-4a91-aca7-e5b39a500af5}, !- Handle
  garage space,                           !- Name
  {3606c55b-0d79-45e3-9a3b-5655a8e3ef2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9c6552a6-2116-4441-acab-2feb39a8a099}; !- Thermal Zone Name

OS:Surface,
  {d6661ee6-1d1c-4715-9415-2487a0ed1b55}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {7589e3a1-6003-482c-aaa6-5974356d70ef}, !- Construction Name
  {aa1bdd6c-e3e5-4a91-aca7-e5b39a500af5}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {713a6b51-c563-4a92-9b60-faec8e5f1424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34eaf1a8-b43a-484b-b4d4-37a6f80337d3}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {4cd81191-6b45-4957-83f1-cfa645f52905}, !- Construction Name
  {aa1bdd6c-e3e5-4a91-aca7-e5b39a500af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a99f17-b21f-4939-b3b4-3beb0d6a98d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04221eae-1618-4181-86bf-1ca622d16086}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {4cd81191-6b45-4957-83f1-cfa645f52905}, !- Construction Name
  {aa1bdd6c-e3e5-4a91-aca7-e5b39a500af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b002f00-74a3-4c04-afd6-484be9dfb88c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b67f635-4894-46c1-9e70-e8557b42cb6a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {71814e7c-0387-4f93-bad1-716e25bf4525}, !- Construction Name
  {aa1bdd6c-e3e5-4a91-aca7-e5b39a500af5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {853511ec-120f-4217-9865-f686d96a3b99}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {71814e7c-0387-4f93-bad1-716e25bf4525}, !- Construction Name
  {aa1bdd6c-e3e5-4a91-aca7-e5b39a500af5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a2cd136-ff0d-4f2a-8bef-9390b261450e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {24f21e4b-1de4-4344-8bb5-760731a1da33}, !- Construction Name
  {aa1bdd6c-e3e5-4a91-aca7-e5b39a500af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7276f7-ee50-4cbb-99f9-22f0f5491e1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  8.91701625975123, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {3606c55b-0d79-45e3-9a3b-5655a8e3ef2f}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Handle
  living space,                           !- Name
  {7213afd2-b8ca-4b84-8251-9125a7d4d112}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {66922071-d540-49c0-8b06-f09a0011c178}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {60df4bb9-66ad-4aa2-9e85-90606501b207}; !- Building Unit Name

OS:Surface,
  {43b845d5-cad2-4e85-a932-61482dbac1c5}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {07088661-2f86-45ba-beaf-76632d77b102}, !- Construction Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6f80ed5-3cca-422e-bc4d-5b6e8d3b4429}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  8.91701625975123, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9ba4baf7-ce0b-4379-9035-b331b7febda2}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f5fb8f8-1ed8-4dbb-b4bb-4e43391c09f5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.28730812987561, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392b4260-f757-44f2-9107-6fc69cc2c7a3}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 6.28730812987561, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b002f00-74a3-4c04-afd6-484be9dfb88c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {55a43bb3-b9c5-4666-908a-ace8abd354bf}, !- Construction Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04221eae-1618-4181-86bf-1ca622d16086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a99f17-b21f-4939-b3b4-3beb0d6a98d5}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {55a43bb3-b9c5-4666-908a-ace8abd354bf}, !- Construction Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34eaf1a8-b43a-484b-b4d4-37a6f80337d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea29e533-d9fe-4d62-acec-c43c05af8d23}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 1.27385979542538e-07, !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 2.43839987261402;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1c0e38b-9b2f-4298-a524-ce2668cdb0e8}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {20caa1d9-32cc-4fb6-8c0e-82c0b83f4289}, !- Construction Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed2b3062-e9f0-4a32-a252-8dc4803e62e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {7213afd2-b8ca-4b84-8251-9125a7d4d112}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Handle
  living space|story 2,                   !- Name
  {7213afd2-b8ca-4b84-8251-9125a7d4d112}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {66922071-d540-49c0-8b06-f09a0011c178}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {60df4bb9-66ad-4aa2-9e85-90606501b207}; !- Building Unit Name

OS:Surface,
  {ae7276f7-ee50-4cbb-99f9-22f0f5491e1a}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {b3152aa5-3e72-45e5-bed6-7c2de411ca1d}, !- Construction Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a2cd136-ff0d-4f2a-8bef-9390b261450e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18828400-f8ae-411a-b75a-c2e235edcaa1}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c034cfb4-149a-46a1-8079-d3e71d72ea07}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.28730812987561, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e983f2-4df0-4e52-86bb-8ee462362f5f}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 6.28730812987561, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94dcc170-3d1d-4652-9761-c1d837b3e5a5}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be5e3856-326e-4d83-a1ab-eed45e50fd7a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  8.91701625975123, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceae6f1a-ef30-4d5f-97df-ffd74d86bd50}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1257f2-59d8-4038-a93f-55712947b311}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {20caa1d9-32cc-4fb6-8c0e-82c0b83f4289}, !- Construction Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca7914b6-27aa-48ef-889a-a75816922017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7914b6-27aa-48ef-889a-a75816922017}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {07088661-2f86-45ba-beaf-76632d77b102}, !- Construction Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c1257f2-59d8-4038-a93f-55712947b311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.28730812987561, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab73aeff-09da-412e-a88b-d27d295c1ddd}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1038f32a-9771-4c0f-aae2-dea453927b03}, !- Construction Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.14365406493781, 1.5718270324689,   !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.14365406493781, 1.5718270324689, !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  0, 6.28730812987561, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e994c6d2-77d4-41d6-be03-8991271ac288}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.14365406493781, 1.5718270324689,   !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {bbc5e00a-4314-42ce-940f-80f68cbe8db2}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 3.14365406493781, 1.5718270324689, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Handle
  finished attic space,                   !- Name
  {7213afd2-b8ca-4b84-8251-9125a7d4d112}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {66922071-d540-49c0-8b06-f09a0011c178}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {60df4bb9-66ad-4aa2-9e85-90606501b207}; !- Building Unit Name

OS:ThermalZone,
  {fb2b6751-921c-4f01-8ae4-2b2b0e11f638}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59ded8c9-e888-46e4-bf3a-1fbb59d9b03d}, !- Zone Air Inlet Port List
  {968b6e76-2c62-4e63-8e5b-298b97464433}, !- Zone Air Exhaust Port List
  {21183d52-e15d-48f3-ae9b-43e83fec6164}, !- Zone Air Node Name
  {f8fc19a7-3ebd-48c5-a14e-5cee221afdf6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ef23db9-1882-438f-ad94-f0364846d7a9}, !- Handle
  Node 3,                                 !- Name
  {21183d52-e15d-48f3-ae9b-43e83fec6164}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21183d52-e15d-48f3-ae9b-43e83fec6164}, !- Handle
  {fb2b6751-921c-4f01-8ae4-2b2b0e11f638}, !- Source Object
  11,                                     !- Outlet Port
  {5ef23db9-1882-438f-ad94-f0364846d7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59ded8c9-e888-46e4-bf3a-1fbb59d9b03d}, !- Handle
  {fb2b6751-921c-4f01-8ae4-2b2b0e11f638}; !- HVAC Component

OS:PortList,
  {968b6e76-2c62-4e63-8e5b-298b97464433}, !- Handle
  {fb2b6751-921c-4f01-8ae4-2b2b0e11f638}; !- HVAC Component

OS:PortList,
  {f8fc19a7-3ebd-48c5-a14e-5cee221afdf6}, !- Handle
  {fb2b6751-921c-4f01-8ae4-2b2b0e11f638}; !- HVAC Component

OS:Sizing:Zone,
  {032cc16d-1638-4b66-a856-59c5e16dfeeb}, !- Handle
  {fb2b6751-921c-4f01-8ae4-2b2b0e11f638}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc967240-fe58-46f6-adc0-3d0d3b07c92e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fb2b6751-921c-4f01-8ae4-2b2b0e11f638}; !- Thermal Zone

OS:Space,
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Handle
  finished basement space,                !- Name
  {71870e4d-52e7-4440-9917-50017f4158c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {fb2b6751-921c-4f01-8ae4-2b2b0e11f638}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {60df4bb9-66ad-4aa2-9e85-90606501b207}; !- Building Unit Name

OS:Surface,
  {36619cbb-e864-4cd2-8e63-0f8c3eb2b8ec}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {d96f347f-84e5-4532-9d91-fac1db061c1d}, !- Construction Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {67aa10cc-4b11-4ffd-a97d-6d1414b64d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  8.91701625975123, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {69636d1b-01c0-4519-8740-c433e1a59c63}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {6ec0660b-4118-4b86-ade1-854da9bd9dc2}, !- Construction Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {67aa10cc-4b11-4ffd-a97d-6d1414b64d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5a702f-3ea7-4a76-960f-adef215e4d46}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {6ec0660b-4118-4b86-ade1-854da9bd9dc2}, !- Construction Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {67aa10cc-4b11-4ffd-a97d-6d1414b64d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.28730812987561, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.28730812987561, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {344cc1bb-b63b-440c-9b2b-e9ffcbeab448}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {6ec0660b-4118-4b86-ade1-854da9bd9dc2}, !- Construction Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {67aa10cc-4b11-4ffd-a97d-6d1414b64d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 6.28730812987561, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075f4739-57bd-4ef2-b5b7-46cf72bdfa96}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {6ec0660b-4118-4b86-ade1-854da9bd9dc2}, !- Construction Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e36dec0-b4b1-4720-b26a-40d60c5fac32}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {6ec0660b-4118-4b86-ade1-854da9bd9dc2}, !- Construction Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1533dc87-4325-4b5e-be85-507f8c10aceb}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {6ec0660b-4118-4b86-ade1-854da9bd9dc2}, !- Construction Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {67aa10cc-4b11-4ffd-a97d-6d1414b64d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f80ed5-3cca-422e-bc4d-5b6e8d3b4429}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {20caa1d9-32cc-4fb6-8c0e-82c0b83f4289}, !- Construction Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b845d5-cad2-4e85-a932-61482dbac1c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  12.5746162597512, 6.28730812987561, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 6.28730812987561, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {71870e4d-52e7-4440-9917-50017f4158c8}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {32db4420-81ec-4a5a-9c2c-ee027259dc1b}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {71814e7c-0387-4f93-bad1-716e25bf4525}, !- Construction Name
  {aa1bdd6c-e3e5-4a91-aca7-e5b39a500af5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  8.91701625975123, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2b3062-e9f0-4a32-a252-8dc4803e62e5}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {07088661-2f86-45ba-beaf-76632d77b102}, !- Construction Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1c0e38b-9b2f-4298-a524-ce2668cdb0e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 6.28730812987561, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ba9656d2-438c-4565-af63-ea59854030e1}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {20caa1d9-32cc-4fb6-8c0e-82c0b83f4289}, !- Construction Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9ab69bf-e1b1-48cd-b4bf-f1f6d68add2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.5746162597512, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  8.91701625975123, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  8.91701625975123, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b620d7e-d970-43d9-a675-c008ab9738ee}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1038f32a-9771-4c0f-aae2-dea453927b03}, !- Construction Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  10.7458162597512, -3.048, 0.91439999999999, !- X,Y,Z Vertex 3 {m}
  10.7458162597512, 1.82879999999999, 0.91439999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f2d8ef-e796-4295-a297-25072189588b}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1038f32a-9771-4c0f-aae2-dea453927b03}, !- Construction Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5746162597512, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.7458162597512, 1.82879999999999, 0.91439999999999, !- X,Y,Z Vertex 2 {m}
  10.7458162597512, -3.048, 0.91439999999999, !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {702b07a0-1a7c-46bd-94d1-34e39121f30c}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  12.5746162597512, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  10.7458162597512, -3.048, 0.91439999999999; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d9ab69bf-e1b1-48cd-b4bf-f1f6d68add2c}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {07088661-2f86-45ba-beaf-76632d77b102}, !- Construction Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba9656d2-438c-4565-af63-ea59854030e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.91701625975123, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  8.91701625975123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.5746162597512, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.5746162597512, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47bda603-e804-4d96-a395-7f29fa24329b}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1038f32a-9771-4c0f-aae2-dea453927b03}, !- Construction Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.14365406493781, 1.5718270324689,   !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925029e-16, 0,            !- X,Y,Z Vertex 2 {m}
  8.91701625975123, -2.22044604925029e-16, 0, !- X,Y,Z Vertex 3 {m}
  10.7458162597512, 1.82879999999999, 0.91439999999999, !- X,Y,Z Vertex 4 {m}
  12.5746162597512, -2.22044604925029e-16, 0, !- X,Y,Z Vertex 5 {m}
  12.5746162597512, 3.14365406493781, 1.5718270324689; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {60df4bb9-66ad-4aa2-9e85-90606501b207}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {54f25049-9be8-4734-877f-cb0ba815c787}, !- Handle
  {60df4bb9-66ad-4aa2-9e85-90606501b207}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2.6400000000000001,                     !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  64.039999999999893,                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.1499250749250749,                     !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.075074925074925095,                   !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  689.30999999999779,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  510.59999999999843,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone,                            !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.75;                                   !- Feature Value 16

OS:External:File,
  {091424cc-b974-4ec3-9b2e-96c1ce7e1cb6}, !- Handle
  8760.csv,                               !- Name
  8760.csv;                               !- File Name

OS:Schedule:File,
  {bbcff35d-2e42-411b-9350-2c1f129e87df}, !- Handle
  occupants,                              !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  {091424cc-b974-4ec3-9b2e-96c1ce7e1cb6}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {85e57b92-e79e-41ea-b30f-620a8d5c56fc}, !- Handle
  res occupants activity schedule,        !- Name
  {9c288120-f594-489e-9022-1f9decac94d2}, !- Schedule Type Limits Name
  112.539290946133;                       !- Value

OS:People:Definition,
  {104b2a7d-72ac-4203-af42-e325638d4183}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  0.566933019976499,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c5c5bb4f-2399-467d-9322-b3580cc73b7c}, !- Handle
  res occupants|living space,             !- Name
  {104b2a7d-72ac-4203-af42-e325638d4183}, !- People Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space or SpaceType Name
  {bbcff35d-2e42-411b-9350-2c1f129e87df}, !- Number of People Schedule Name
  {85e57b92-e79e-41ea-b30f-620a8d5c56fc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {9c288120-f594-489e-9022-1f9decac94d2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {4c1637c6-63b3-46aa-9467-e7ba98a6f726}, !- Handle
  res occupants|finished basement space,  !- Name
  People,                                 !- Number of People Calculation Method
  0.566933019976499,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {09eae531-9528-45dd-a660-3d686b1edb61}, !- Handle
  res occupants|finished basement space,  !- Name
  {4c1637c6-63b3-46aa-9467-e7ba98a6f726}, !- People Definition Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space or SpaceType Name
  {bbcff35d-2e42-411b-9350-2c1f129e87df}, !- Number of People Schedule Name
  {85e57b92-e79e-41ea-b30f-620a8d5c56fc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {06c528b9-224b-4007-b82f-281cca32d062}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  0.753066980023501,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d5491aaf-8a30-4ae5-af15-933e77495e07}, !- Handle
  res occupants|living space|story 2,     !- Name
  {06c528b9-224b-4007-b82f-281cca32d062}, !- People Definition Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space or SpaceType Name
  {bbcff35d-2e42-411b-9350-2c1f129e87df}, !- Number of People Schedule Name
  {85e57b92-e79e-41ea-b30f-620a8d5c56fc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e93c8d11-3a59-4f8c-949b-835d664f19fb}, !- Handle
  res occupants|finished attic space,     !- Name
  People,                                 !- Number of People Calculation Method
  0.753066980023501,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {8742b422-2c78-41c8-8b01-0a0c15ae82e5}, !- Handle
  res occupants|finished attic space,     !- Name
  {e93c8d11-3a59-4f8c-949b-835d664f19fb}, !- People Definition Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space or SpaceType Name
  {bbcff35d-2e42-411b-9350-2c1f129e87df}, !- Number of People Schedule Name
  {85e57b92-e79e-41ea-b30f-620a8d5c56fc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {32bc9f52-86fa-4243-9d54-9a6a0ec4ac3b}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {60569521-77cf-445e-aea6-26239adba8bc}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {32bc9f52-86fa-4243-9d54-9a6a0ec4ac3b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 6.4486270324689,        !- X,Y,Z Vertex 2 {m}
  -3.048, 6.28730812987561, 6.4486270324689, !- X,Y,Z Vertex 3 {m}
  -3.048, 6.28730812987561, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2ce866f6-34c1-49f4-b05f-1accb93c3796}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {32bc9f52-86fa-4243-9d54-9a6a0ec4ac3b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.6226162597512, 6.28730812987561, 0,  !- X,Y,Z Vertex 1 {m}
  15.6226162597512, 6.28730812987561, 6.4486270324689, !- X,Y,Z Vertex 2 {m}
  15.6226162597512, -3.048, 6.4486270324689, !- X,Y,Z Vertex 3 {m}
  15.6226162597512, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b10d7817-6700-4aa0-8a9d-9a3b604d29ac}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {69159421-fa2b-429a-a79f-1a0d47c53e48}, !- Construction Name
  {c1d88e08-2e68-4840-82b4-f94f59f39f1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d88e08-2e68-4840-82b4-f94f59f39f1d}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.43839987261402,             !- X,Y,Z Vertex 1 {m}
  0.127, 0, 1.27385979518252e-07,         !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 1.27385979542538e-07, !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 2.43839987261402;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2860ab3d-9a9d-4630-b11c-1c785ceb1ad8}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Construction Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 1.27385979518252e-07,         !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.43839987261402,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7e3ac20-0aff-4cd5-a523-474cc4faadbd}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {ceae6f1a-ef30-4d5f-97df-ffd74d86bd50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04950480594302, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.04950480594302, 0, 0.944092552482039, !- X,Y,Z Vertex 2 {m}
  2.94185848, 0, 0.944092552482039,       !- X,Y,Z Vertex 3 {m}
  2.94185848, 0, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e58fc136-fb40-4a4c-b5c9-ef7f291a1f60}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {ceae6f1a-ef30-4d5f-97df-ffd74d86bd50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.00281848, 0, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  3.00281848, 0, 0.944092552482039,       !- X,Y,Z Vertex 2 {m}
  3.89517215405699, 0, 0.944092552482039, !- X,Y,Z Vertex 3 {m}
  3.89517215405699, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fbaae97-8574-4710-9810-e61219d8d313}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {ceae6f1a-ef30-4d5f-97df-ffd74d86bd50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.02184328594301, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.02184328594301, 0, 0.944092552482039, !- X,Y,Z Vertex 2 {m}
  5.91419696, 0, 0.944092552482039,       !- X,Y,Z Vertex 3 {m}
  5.91419696, 0, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c96eeb5-3e51-4cdb-ad95-54795a3fde2b}, !- Handle
  Surface 21 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {ceae6f1a-ef30-4d5f-97df-ffd74d86bd50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.97515696, 0, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  5.97515696, 0, 0.944092552482039,       !- X,Y,Z Vertex 2 {m}
  6.86751063405699, 0, 0.944092552482039, !- X,Y,Z Vertex 3 {m}
  6.86751063405699, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c2561c9-e757-400a-bd4a-98c3b5ac1dcb}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {94dcc170-3d1d-4652-9761-c1d837b3e5a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.90709544182464, -3.048, 2.1336,       !- X,Y,Z Vertex 1 {m}
  9.90709544182464, -3.048, 1.05621608243225, !- X,Y,Z Vertex 2 {m}
  10.71533544, -3.048, 1.05621608243225,  !- X,Y,Z Vertex 3 {m}
  10.71533544, -3.048, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19012446-e5a5-4412-8540-fe66251ead7d}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {94dcc170-3d1d-4652-9761-c1d837b3e5a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.77629544, -3.048, 2.1336,            !- X,Y,Z Vertex 1 {m}
  10.77629544, -3.048, 1.05621608243225,  !- X,Y,Z Vertex 2 {m}
  11.5845354381754, -3.048, 1.05621608243225, !- X,Y,Z Vertex 3 {m}
  11.5845354381754, -3.048, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a29bd0c-37a8-4fb8-b53e-5098c1a441ad}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {ea29e533-d9fe-4d62-acec-c43c05af8d23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.80272221915271, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.80272221915271, 0, 1.01622368480257,  !- X,Y,Z Vertex 2 {m}
  3.640964016, 0, 1.01622368480257,       !- X,Y,Z Vertex 3 {m}
  3.640964016, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8cb801a-712e-459a-9381-1920c5934d2d}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {ea29e533-d9fe-4d62-acec-c43c05af8d23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.701924016, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  3.701924016, 0, 1.01622368480257,       !- X,Y,Z Vertex 2 {m}
  4.54016581284729, 0, 1.01622368480257,  !- X,Y,Z Vertex 3 {m}
  4.54016581284729, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ceaac2e-8553-4608-abc3-d98595e6fe75}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {ea29e533-d9fe-4d62-acec-c43c05af8d23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.42550793115271, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.42550793115271, 0, 1.01622368480257,  !- X,Y,Z Vertex 2 {m}
  6.263749728, 0, 1.01622368480257,       !- X,Y,Z Vertex 3 {m}
  6.263749728, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b038aba0-ea9d-4805-b6e0-4553df2ac454}, !- Handle
  Surface 13 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {ea29e533-d9fe-4d62-acec-c43c05af8d23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.324709728, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  6.324709728, 0, 1.01622368480257,       !- X,Y,Z Vertex 2 {m}
  7.16295152484729, 0, 1.01622368480257,  !- X,Y,Z Vertex 3 {m}
  7.16295152484729, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31bb5db8-0627-43af-ab01-977198aaf162}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {c034cfb4-149a-46a1-8079-d3e71d72ea07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3714303247924, 6.28730772, 2.1336,   !- X,Y,Z Vertex 1 {m}
  10.3714303247924, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  9.46144158, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  9.46144158, 6.28730772, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62d9de73-a638-4e18-a05a-3388dc6c5117}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {c034cfb4-149a-46a1-8079-d3e71d72ea07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.40048158, 6.28730772, 2.1336,         !- X,Y,Z Vertex 1 {m}
  9.40048158, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  8.49049283520757, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  8.49049283520757, 6.28730772, 2.1336;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af076eb2-2a1e-4e67-90d9-705cb420a323}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {c034cfb4-149a-46a1-8079-d3e71d72ea07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.22777646479243, 6.28730772, 2.1336,   !- X,Y,Z Vertex 1 {m}
  7.22777646479243, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  6.31778772, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  6.31778772, 6.28730772, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25e623b5-b4ab-45cd-a924-028c96a0be8b}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {c034cfb4-149a-46a1-8079-d3e71d72ea07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25682772, 6.28730772, 2.1336,         !- X,Y,Z Vertex 1 {m}
  6.25682772, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  5.34683897520757, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  5.34683897520757, 6.28730772, 2.1336;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c91c211d-2fa9-4243-9cb0-930227745e1f}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {c034cfb4-149a-46a1-8079-d3e71d72ea07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.59864823239622, 6.28730772, 2.1336,   !- X,Y,Z Vertex 1 {m}
  3.59864823239622, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  2.68865948760379, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  2.68865948760379, 6.28730772, 2.1336;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f1a1eaa-4908-4e0f-8a49-9fa29dfb9397}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {1f5fb8f8-1ed8-4dbb-b4bb-4e43391c09f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3714303247924, 6.28730772, 2.1336,   !- X,Y,Z Vertex 1 {m}
  10.3714303247924, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  9.46144158, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  9.46144158, 6.28730772, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb9ebc2a-76dc-46b6-a2f6-1d29b42b069d}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {1f5fb8f8-1ed8-4dbb-b4bb-4e43391c09f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.40048158, 6.28730772, 2.1336,         !- X,Y,Z Vertex 1 {m}
  9.40048158, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  8.49049283520757, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  8.49049283520757, 6.28730772, 2.1336;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20cb1655-258e-43c8-a271-65d5c5205fd8}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {1f5fb8f8-1ed8-4dbb-b4bb-4e43391c09f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.22777646479243, 6.28730772, 2.1336,   !- X,Y,Z Vertex 1 {m}
  7.22777646479243, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  6.31778772, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  6.31778772, 6.28730772, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {686b888b-a16d-49cf-92ba-845d37f59e5f}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {1f5fb8f8-1ed8-4dbb-b4bb-4e43391c09f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25682772, 6.28730772, 2.1336,         !- X,Y,Z Vertex 1 {m}
  6.25682772, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  5.34683897520757, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  5.34683897520757, 6.28730772, 2.1336;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa4a90fe-991b-4e28-b74d-0867e36a3baa}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {1f5fb8f8-1ed8-4dbb-b4bb-4e43391c09f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.59864823239622, 6.28730772, 2.1336,   !- X,Y,Z Vertex 1 {m}
  3.59864823239622, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 2 {m}
  2.68865948760379, 6.28730772, 0.920585003191693, !- X,Y,Z Vertex 3 {m}
  2.68865948760379, 6.28730772, 2.1336;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6b7556c-9c89-49c5-a4d3-233cf212ce32}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {be5e3856-326e-4d83-a1ab-eed45e50fd7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.91701544, -0.740597902492407, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.91701544, -0.740597902492407, 1.12995484402238, !- X,Y,Z Vertex 2 {m}
  8.91701544, -1.49352, 1.12995484402238, !- X,Y,Z Vertex 3 {m}
  8.91701544, -1.49352, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6edc3456-aebc-46cc-94cb-c7e510a0efad}, !- Handle
  Surface 20 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {be5e3856-326e-4d83-a1ab-eed45e50fd7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.91701544, -1.55448, 2.1336,           !- X,Y,Z Vertex 1 {m}
  8.91701544, -1.55448, 1.12995484402238, !- X,Y,Z Vertex 2 {m}
  8.91701544, -2.30740209750759, 1.12995484402238, !- X,Y,Z Vertex 3 {m}
  8.91701544, -2.30740209750759, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3d79c2e-5522-4267-a03a-e87139d0a781}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {18828400-f8ae-411a-b75a-c2e235edcaa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.10495464328934, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.10495464328934, 0.95664609433531,  !- X,Y,Z Vertex 2 {m}
  0, 4.22201848, 0.95664609433531,        !- X,Y,Z Vertex 3 {m}
  0, 4.22201848, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5a7ef12-41bd-4956-8e55-c9278f2906f1}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {18828400-f8ae-411a-b75a-c2e235edcaa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.16105848, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  0, 4.16105848, 0.95664609433531,        !- X,Y,Z Vertex 2 {m}
  0, 3.27812231671066, 0.95664609433531,  !- X,Y,Z Vertex 3 {m}
  0, 3.27812231671066, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a49b4ed3-d4cf-4cee-91f4-ab9f828ff577}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {18828400-f8ae-411a-b75a-c2e235edcaa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.53723732164467, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.53723732164467, 0.95664609433531,  !- X,Y,Z Vertex 2 {m}
  0, 1.65430115835533, 0.95664609433531,  !- X,Y,Z Vertex 3 {m}
  0, 1.65430115835533, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b75e42e2-6059-46d8-b9d2-00c129379ef4}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {9ba4baf7-ce0b-4379-9035-b331b7febda2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.10495464328934, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.10495464328934, 0.95664609433531,  !- X,Y,Z Vertex 2 {m}
  0, 4.22201848, 0.95664609433531,        !- X,Y,Z Vertex 3 {m}
  0, 4.22201848, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16eb939f-dc96-43a6-84a1-d28d9afaa9fd}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {9ba4baf7-ce0b-4379-9035-b331b7febda2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.16105848, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  0, 4.16105848, 0.95664609433531,        !- X,Y,Z Vertex 2 {m}
  0, 3.27812231671066, 0.95664609433531,  !- X,Y,Z Vertex 3 {m}
  0, 3.27812231671066, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e00439c-4e74-4113-96a9-371fe68d77da}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {9ba4baf7-ce0b-4379-9035-b331b7febda2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.53723732164467, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.53723732164467, 0.95664609433531,  !- X,Y,Z Vertex 2 {m}
  0, 1.65430115835533, 0.95664609433531,  !- X,Y,Z Vertex 3 {m}
  0, 1.65430115835533, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8a2a40b-d3c0-47af-9b16-ccd699ef39b2}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {d1e983f2-4df0-4e52-86bb-8ee462362f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.57461544, -1.58953846306989, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.57461544, -1.58953846306989, 1.00736777103783, !- X,Y,Z Vertex 2 {m}
  12.57461544, -0.74465307, 1.00736777103783, !- X,Y,Z Vertex 3 {m}
  12.57461544, -0.74465307, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c17e9efc-b591-4122-961e-a1ff2d8beab0}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {d1e983f2-4df0-4e52-86bb-8ee462362f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.57461544, -0.68369307, 2.1336,       !- X,Y,Z Vertex 1 {m}
  12.57461544, -0.68369307, 1.00736777103783, !- X,Y,Z Vertex 2 {m}
  12.57461544, 0.161192323069891, 1.00736777103783, !- X,Y,Z Vertex 3 {m}
  12.57461544, 0.161192323069891, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99e54a94-0f1d-43c5-8751-57482d78527a}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {d1e983f2-4df0-4e52-86bb-8ee462362f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.57461544, 0.744288466930108, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.57461544, 0.744288466930108, 1.00736777103783, !- X,Y,Z Vertex 2 {m}
  12.57461544, 1.58917386, 1.00736777103783, !- X,Y,Z Vertex 3 {m}
  12.57461544, 1.58917386, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8307bdf0-b200-45af-bf3e-c404787fcfa8}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {d1e983f2-4df0-4e52-86bb-8ee462362f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.57461544, 1.65013386, 2.1336,        !- X,Y,Z Vertex 1 {m}
  12.57461544, 1.65013386, 1.00736777103783, !- X,Y,Z Vertex 2 {m}
  12.57461544, 2.49501925306989, 1.00736777103783, !- X,Y,Z Vertex 3 {m}
  12.57461544, 2.49501925306989, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d3641aa-736b-4f06-a343-f89825c3ec57}, !- Handle
  Surface 18 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {d1e983f2-4df0-4e52-86bb-8ee462362f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.57461544, 3.53103809346505, 2.1336,  !- X,Y,Z Vertex 1 {m}
  12.57461544, 3.53103809346505, 1.00736777103783, !- X,Y,Z Vertex 2 {m}
  12.57461544, 4.37592348653495, 1.00736777103783, !- X,Y,Z Vertex 3 {m}
  12.57461544, 4.37592348653495, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {046c2d52-5d4c-4019-b77d-065ffc6d13c5}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {392b4260-f757-44f2-9107-6fc69cc2c7a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.57461544, 3.85025562712968, 2.1336,  !- X,Y,Z Vertex 1 {m}
  12.57461544, 3.85025562712968, 1.08463799558386, !- X,Y,Z Vertex 2 {m}
  12.57461544, 4.63717386, 1.08463799558386, !- X,Y,Z Vertex 3 {m}
  12.57461544, 4.63717386, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b7e3abc-2b7f-4526-a453-6d7542a45f09}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Construction Name
  {392b4260-f757-44f2-9107-6fc69cc2c7a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.57461544, 4.69813386, 2.1336,        !- X,Y,Z Vertex 1 {m}
  12.57461544, 4.69813386, 1.08463799558386, !- X,Y,Z Vertex 2 {m}
  12.57461544, 5.48505209287032, 1.08463799558386, !- X,Y,Z Vertex 3 {m}
  12.57461544, 5.48505209287032, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f32e49a9-82d0-451e-8509-1af8c3ed9c09}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {046c2d52-5d4c-4019-b77d-065ffc6d13c5}; !- Shaded Object Name

OS:ShadingSurface,
  {7dbc6e5e-5fc7-4b27-aa06-2822bc949ee2}, !- Handle
  Surface 10 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f32e49a9-82d0-451e-8509-1af8c3ed9c09}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.57461544, 4.78957386, 2.286,         !- X,Y,Z Vertex 1 {m}
  12.57461544, 3.69785562712968, 2.286,   !- X,Y,Z Vertex 2 {m}
  13.18421544, 3.69785562712968, 2.286,   !- X,Y,Z Vertex 3 {m}
  13.18421544, 4.78957386, 2.286;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b676e5e-460b-48de-b5be-ff7335b60b30}, !- Handle
  {046c2d52-5d4c-4019-b77d-065ffc6d13c5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {392a7c54-4892-4c5e-9074-7b24f9d1a8ee}, !- Handle
  Surface 18 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {99e54a94-0f1d-43c5-8751-57482d78527a}; !- Shaded Object Name

OS:ShadingSurface,
  {009b14a6-90cd-414e-a5fc-999f4186f5a9}, !- Handle
  Surface 18 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {392a7c54-4892-4c5e-9074-7b24f9d1a8ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.57461544, 1.74157386, 2.286,         !- X,Y,Z Vertex 1 {m}
  12.57461544, 0.591888466930108, 2.286,  !- X,Y,Z Vertex 2 {m}
  13.18421544, 0.591888466930108, 2.286,  !- X,Y,Z Vertex 3 {m}
  13.18421544, 1.74157386, 2.286;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3c9e2ced-e54c-4677-8a48-273675c5003a}, !- Handle
  {99e54a94-0f1d-43c5-8751-57482d78527a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {6e2f9fed-2b7e-4cb5-b980-fc11aea30967}, !- Handle
  Surface 18 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0d3641aa-736b-4f06-a343-f89825c3ec57}; !- Shaded Object Name

OS:ShadingSurface,
  {85df3f88-70ea-4851-adb5-89edbf1fd1b7}, !- Handle
  Surface 18 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6e2f9fed-2b7e-4cb5-b980-fc11aea30967}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.57461544, 4.52832348653495, 2.286,   !- X,Y,Z Vertex 1 {m}
  12.57461544, 3.37863809346505, 2.286,   !- X,Y,Z Vertex 2 {m}
  13.18421544, 3.37863809346505, 2.286,   !- X,Y,Z Vertex 3 {m}
  13.18421544, 4.52832348653495, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e7559e94-63c7-4548-bfc7-171bbf48a3f0}, !- Handle
  {0d3641aa-736b-4f06-a343-f89825c3ec57}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {275739a2-1481-4691-8588-dc07dc25d425}, !- Handle
  Surface 18 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c17e9efc-b591-4122-961e-a1ff2d8beab0}; !- Shaded Object Name

OS:ShadingSurface,
  {f701f885-416a-4ba9-8228-8088b03fb034}, !- Handle
  Surface 18 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {275739a2-1481-4691-8588-dc07dc25d425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.57461544, 0.313592323069891, 2.286,  !- X,Y,Z Vertex 1 {m}
  12.57461544, -0.83609307, 2.286,        !- X,Y,Z Vertex 2 {m}
  13.18421544, -0.83609307, 2.286,        !- X,Y,Z Vertex 3 {m}
  13.18421544, 0.313592323069891, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d3eeb7c-0412-4a62-aba7-f83249b5f974}, !- Handle
  {c17e9efc-b591-4122-961e-a1ff2d8beab0}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {04c1e7ab-9493-4de6-a92b-408191a8aa1b}, !- Handle
  Surface 17 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {62d9de73-a638-4e18-a05a-3388dc6c5117}; !- Shaded Object Name

OS:ShadingSurface,
  {e4adc40a-f437-44e1-9f7f-e0aba5a60eaf}, !- Handle
  Surface 17 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {04c1e7ab-9493-4de6-a92b-408191a8aa1b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.33809283520757, 6.28730772, 2.286,    !- X,Y,Z Vertex 1 {m}
  9.55288158, 6.28730772, 2.286,          !- X,Y,Z Vertex 2 {m}
  9.55288158, 6.89690772, 2.286,          !- X,Y,Z Vertex 3 {m}
  8.33809283520757, 6.89690772, 2.286;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6b192aa6-3207-4fca-8f1a-a9ccc0adb76d}, !- Handle
  {62d9de73-a638-4e18-a05a-3388dc6c5117}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a845419e-cdaf-4fd5-adc1-fa1a31b67700}, !- Handle
  Surface 16 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a49b4ed3-d4cf-4cee-91f4-ab9f828ff577}; !- Shaded Object Name

OS:ShadingSurface,
  {7fb9ffae-ca3a-4cdc-a3da-7ff83d537be9}, !- Handle
  Surface 16 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a845419e-cdaf-4fd5-adc1-fa1a31b67700}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.50190115835533, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.68963732164467, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.68963732164467, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.50190115835533, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {698dd1ab-ef7c-4df7-a758-a8f45843353d}, !- Handle
  {a49b4ed3-d4cf-4cee-91f4-ab9f828ff577}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b0ce77de-0a51-42a9-ab24-1db20e6af179}, !- Handle
  Surface 13 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b038aba0-ea9d-4805-b6e0-4553df2ac454}; !- Shaded Object Name

OS:ShadingSurface,
  {84614d94-dbd0-4a70-b507-8fcddd0f693a}, !- Handle
  Surface 13 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b0ce77de-0a51-42a9-ab24-1db20e6af179}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.31535152484729, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.172309728, 0, 2.286,                  !- X,Y,Z Vertex 2 {m}
  6.172309728, -0.6096, 2.286,            !- X,Y,Z Vertex 3 {m}
  7.31535152484729, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {086f3a0b-cbe9-4063-ba93-63a8b76a9681}, !- Handle
  {b038aba0-ea9d-4805-b6e0-4553df2ac454}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {df0382a3-702d-4d68-82ce-3c8af3982d0a}, !- Handle
  Surface 19 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {19012446-e5a5-4412-8540-fe66251ead7d}; !- Shaded Object Name

OS:ShadingSurface,
  {67e81b6b-d842-4cf7-a662-e85d8df83eef}, !- Handle
  Surface 19 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {df0382a3-702d-4d68-82ce-3c8af3982d0a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.7369354381754, -3.048, 2.286,        !- X,Y,Z Vertex 1 {m}
  10.62389544, -3.048, 2.286,             !- X,Y,Z Vertex 2 {m}
  10.62389544, -3.6576, 2.286,            !- X,Y,Z Vertex 3 {m}
  11.7369354381754, -3.6576, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {10b88029-e4de-4b38-83f8-cf3c99eed446}, !- Handle
  {19012446-e5a5-4412-8540-fe66251ead7d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e3715f1e-12fe-4382-b42c-63097f115653}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e8cb801a-712e-459a-9381-1920c5934d2d}; !- Shaded Object Name

OS:ShadingSurface,
  {60f35f30-946b-4b66-975b-3703e5310f10}, !- Handle
  Surface 13 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e3715f1e-12fe-4382-b42c-63097f115653}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.69256581284729, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.549524016, 0, 2.286,                  !- X,Y,Z Vertex 2 {m}
  3.549524016, -0.6096, 2.286,            !- X,Y,Z Vertex 3 {m}
  4.69256581284729, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8507edbd-8af8-477b-a73b-94299843babc}, !- Handle
  {e8cb801a-712e-459a-9381-1920c5934d2d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {369d1e25-3b6e-4a6e-acac-d92d9059587f}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2ceaac2e-8553-4608-abc3-d98595e6fe75}; !- Shaded Object Name

OS:ShadingSurface,
  {ec5f4639-bb64-4270-a0d6-abecab17de76}, !- Handle
  Surface 13 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {369d1e25-3b6e-4a6e-acac-d92d9059587f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.416149728, 0, 2.286,                  !- X,Y,Z Vertex 1 {m}
  5.27310793115271, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.27310793115271, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.416149728, -0.6096, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4d2ac507-03c3-4f48-b243-8601d9ffa0b6}, !- Handle
  {2ceaac2e-8553-4608-abc3-d98595e6fe75}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {83edf066-d0f5-440d-b60d-6af9ca4181c0}, !- Handle
  Surface 17 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {25e623b5-b4ab-45cd-a924-028c96a0be8b}; !- Shaded Object Name

OS:ShadingSurface,
  {a39fce1c-204b-405a-90a6-4e9fe9b428f8}, !- Handle
  Surface 17 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {83edf066-d0f5-440d-b60d-6af9ca4181c0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.19443897520757, 6.28730772, 2.286,    !- X,Y,Z Vertex 1 {m}
  6.40922772, 6.28730772, 2.286,          !- X,Y,Z Vertex 2 {m}
  6.40922772, 6.89690772, 2.286,          !- X,Y,Z Vertex 3 {m}
  5.19443897520757, 6.89690772, 2.286;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5d0698c3-f1a6-4227-9ecc-6718904783eb}, !- Handle
  {25e623b5-b4ab-45cd-a924-028c96a0be8b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2d978ac0-6396-4f54-8e8f-bb8a630fde4d}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8c2561c9-e757-400a-bd4a-98c3b5ac1dcb}; !- Shaded Object Name

OS:ShadingSurface,
  {9ef321eb-b326-4e31-bd69-1949e3074089}, !- Handle
  Surface 19 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2d978ac0-6396-4f54-8e8f-bb8a630fde4d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.86773544, -3.048, 2.286,             !- X,Y,Z Vertex 1 {m}
  9.75469544182464, -3.048, 2.286,        !- X,Y,Z Vertex 2 {m}
  9.75469544182464, -3.6576, 2.286,       !- X,Y,Z Vertex 3 {m}
  10.86773544, -3.6576, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6a4334ad-336c-4241-a355-ea8d6c2a38ea}, !- Handle
  {8c2561c9-e757-400a-bd4a-98c3b5ac1dcb}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1d15dadf-26cf-451a-8334-f8ba037d9acc}, !- Handle
  Surface 18 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8a2a40b-d3c0-47af-9b16-ccd699ef39b2}; !- Shaded Object Name

OS:ShadingSurface,
  {3d4b3f46-d655-4ed5-927c-e3b4a79220e4}, !- Handle
  Surface 18 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1d15dadf-26cf-451a-8334-f8ba037d9acc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.57461544, -0.59225307, 2.286,        !- X,Y,Z Vertex 1 {m}
  12.57461544, -1.74193846306989, 2.286,  !- X,Y,Z Vertex 2 {m}
  13.18421544, -1.74193846306989, 2.286,  !- X,Y,Z Vertex 3 {m}
  13.18421544, -0.59225307, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {36608762-5021-4007-b2e4-33bee0b4c374}, !- Handle
  {a8a2a40b-d3c0-47af-9b16-ccd699ef39b2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {60dd5beb-fdd3-4478-ad3c-b3f7bb87b147}, !- Handle
  Surface 21 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1c96eeb5-3e51-4cdb-ad95-54795a3fde2b}; !- Shaded Object Name

OS:ShadingSurface,
  {c6f01d0e-58c6-4426-b366-921d6dda330a}, !- Handle
  Surface 21 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {60dd5beb-fdd3-4478-ad3c-b3f7bb87b147}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.01991063405699, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.82275696, 0, 2.286,                   !- X,Y,Z Vertex 2 {m}
  5.82275696, -0.6096, 2.286,             !- X,Y,Z Vertex 3 {m}
  7.01991063405699, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {93222eaa-9765-4bec-8820-d1ba78a330ad}, !- Handle
  {1c96eeb5-3e51-4cdb-ad95-54795a3fde2b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f33022fe-471c-4e6a-b529-d9915e093272}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f7e3ac20-0aff-4cd5-a523-474cc4faadbd}; !- Shaded Object Name

OS:ShadingSurface,
  {b7dcb830-98eb-4a69-92e8-50f6f25c0a8c}, !- Handle
  Surface 21 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f33022fe-471c-4e6a-b529-d9915e093272}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.09425848, 0, 2.286,                   !- X,Y,Z Vertex 1 {m}
  1.89710480594302, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  1.89710480594302, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.09425848, -0.6096, 2.286;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5c8d91ee-283e-4469-b1b7-d3ec444078b6}, !- Handle
  {f7e3ac20-0aff-4cd5-a523-474cc4faadbd}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5871f45f-f024-458c-904d-0f5a9b000e9d}, !- Handle
  Surface 17 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {af076eb2-2a1e-4e67-90d9-705cb420a323}; !- Shaded Object Name

OS:ShadingSurface,
  {510fc498-b8d0-48bf-bc13-68d9ba766256}, !- Handle
  Surface 17 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5871f45f-f024-458c-904d-0f5a9b000e9d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.16538772, 6.28730772, 2.286,          !- X,Y,Z Vertex 1 {m}
  7.38017646479243, 6.28730772, 2.286,    !- X,Y,Z Vertex 2 {m}
  7.38017646479243, 6.89690772, 2.286,    !- X,Y,Z Vertex 3 {m}
  6.16538772, 6.89690772, 2.286;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b18e9a24-0b6b-4b1a-92ae-51be10df4ce1}, !- Handle
  {af076eb2-2a1e-4e67-90d9-705cb420a323}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ff60894a-5d99-49ae-b15f-9ee4e5c83162}, !- Handle
  Surface 18 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8307bdf0-b200-45af-bf3e-c404787fcfa8}; !- Shaded Object Name

OS:ShadingSurface,
  {76b8431f-1ac8-4d35-926e-5bc3348424e2}, !- Handle
  Surface 18 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ff60894a-5d99-49ae-b15f-9ee4e5c83162}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.57461544, 2.64741925306989, 2.286,   !- X,Y,Z Vertex 1 {m}
  12.57461544, 1.49773386, 2.286,         !- X,Y,Z Vertex 2 {m}
  13.18421544, 1.49773386, 2.286,         !- X,Y,Z Vertex 3 {m}
  13.18421544, 2.64741925306989, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dfb69157-7c89-4fe7-bb66-63ad78466ddc}, !- Handle
  {8307bdf0-b200-45af-bf3e-c404787fcfa8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4082fd1f-45b6-4b7b-b3a2-03919f9fa50c}, !- Handle
  Surface 17 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {31bb5db8-0627-43af-ab01-977198aaf162}; !- Shaded Object Name

OS:ShadingSurface,
  {e5437c8b-496c-422b-937f-632a9b811951}, !- Handle
  Surface 17 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4082fd1f-45b6-4b7b-b3a2-03919f9fa50c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.30904158, 6.28730772, 2.286,          !- X,Y,Z Vertex 1 {m}
  10.5238303247924, 6.28730772, 2.286,    !- X,Y,Z Vertex 2 {m}
  10.5238303247924, 6.89690772, 2.286,    !- X,Y,Z Vertex 3 {m}
  9.30904158, 6.89690772, 2.286;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0f11a458-6772-44aa-b624-53121807a12d}, !- Handle
  {31bb5db8-0627-43af-ab01-977198aaf162}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {08a093d5-8693-4bfa-b99a-d8b2c59f8481}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e58fc136-fb40-4a4c-b5c9-ef7f291a1f60}; !- Shaded Object Name

OS:ShadingSurface,
  {e8233294-e5c0-44cc-b8d2-04379efbdb77}, !- Handle
  Surface 21 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {08a093d5-8693-4bfa-b99a-d8b2c59f8481}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.04757215405699, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.85041848, 0, 2.286,                   !- X,Y,Z Vertex 2 {m}
  2.85041848, -0.6096, 2.286,             !- X,Y,Z Vertex 3 {m}
  4.04757215405699, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a77d6cc7-6c6e-42b5-b7fa-3018a4af245a}, !- Handle
  {e58fc136-fb40-4a4c-b5c9-ef7f291a1f60}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {957b5cdc-381e-4923-87cf-6e330698a015}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {16eb939f-dc96-43a6-84a1-d28d9afaa9fd}; !- Shaded Object Name

OS:ShadingSurface,
  {2994e22b-8fd9-4c93-8f63-fec4fe2d31e2}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {957b5cdc-381e-4923-87cf-6e330698a015}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.12572231671066, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.31345848, 2.286,                   !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.31345848, 2.286,             !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.12572231671066, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9e730f0a-17d6-4065-ad24-da78f72dfc14}, !- Handle
  {16eb939f-dc96-43a6-84a1-d28d9afaa9fd}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {face7d85-34fa-446c-9af7-d08d8ee19c05}, !- Handle
  Surface 17 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c91c211d-2fa9-4243-9cb0-930227745e1f}; !- Shaded Object Name

OS:ShadingSurface,
  {4db73eea-81fb-4376-bb59-e6e8dff382a2}, !- Handle
  Surface 17 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {face7d85-34fa-446c-9af7-d08d8ee19c05}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.53625948760379, 6.28730772, 2.286,    !- X,Y,Z Vertex 1 {m}
  3.75104823239622, 6.28730772, 2.286,    !- X,Y,Z Vertex 2 {m}
  3.75104823239622, 6.89690772, 2.286,    !- X,Y,Z Vertex 3 {m}
  2.53625948760379, 6.89690772, 2.286;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e9545ee9-c848-46db-b803-3419988c39c8}, !- Handle
  {c91c211d-2fa9-4243-9cb0-930227745e1f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0d052cdf-6bc6-4f4f-b362-d2a9c5ef9184}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6a29bd0c-37a8-4fb8-b53e-5098c1a441ad}; !- Shaded Object Name

OS:ShadingSurface,
  {1eec2c4f-fc19-4d4f-b6df-3944524cd497}, !- Handle
  Surface 13 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {0d052cdf-6bc6-4f4f-b362-d2a9c5ef9184}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.793364016, 0, 2.286,                  !- X,Y,Z Vertex 1 {m}
  2.65032221915271, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.65032221915271, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.793364016, -0.6096, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {676f9edc-a519-4a7f-ac79-85ec93b37016}, !- Handle
  {6a29bd0c-37a8-4fb8-b53e-5098c1a441ad}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {37e81539-242d-45e2-b761-a487b77f4e9e}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {eb9ebc2a-76dc-46b6-a2f6-1d29b42b069d}; !- Shaded Object Name

OS:ShadingSurface,
  {880a8630-2a2d-4fc8-9131-2fa2ce32e4cf}, !- Handle
  Surface 9 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {37e81539-242d-45e2-b761-a487b77f4e9e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.33809283520757, 6.28730772, 2.286,    !- X,Y,Z Vertex 1 {m}
  9.55288158, 6.28730772, 2.286,          !- X,Y,Z Vertex 2 {m}
  9.55288158, 6.89690772, 2.286,          !- X,Y,Z Vertex 3 {m}
  8.33809283520757, 6.89690772, 2.286;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f06ca80c-f80f-4865-bea9-12b7c1250d5a}, !- Handle
  {eb9ebc2a-76dc-46b6-a2f6-1d29b42b069d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1cd3d301-21f1-4ca0-8f20-0051533427eb}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {20cb1655-258e-43c8-a271-65d5c5205fd8}; !- Shaded Object Name

OS:ShadingSurface,
  {75bf4c5d-2784-4eef-b407-120ecef271cd}, !- Handle
  Surface 9 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {1cd3d301-21f1-4ca0-8f20-0051533427eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.16538772, 6.28730772, 2.286,          !- X,Y,Z Vertex 1 {m}
  7.38017646479243, 6.28730772, 2.286,    !- X,Y,Z Vertex 2 {m}
  7.38017646479243, 6.89690772, 2.286,    !- X,Y,Z Vertex 3 {m}
  6.16538772, 6.89690772, 2.286;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b62fc76a-1c96-4301-b4b2-dd3c83517904}, !- Handle
  {20cb1655-258e-43c8-a271-65d5c5205fd8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {10b5befe-c551-459a-b9aa-d23f7d64a9f0}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {686b888b-a16d-49cf-92ba-845d37f59e5f}; !- Shaded Object Name

OS:ShadingSurface,
  {948b1c47-8a16-4eb0-85f5-5a68d5162e49}, !- Handle
  Surface 9 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {10b5befe-c551-459a-b9aa-d23f7d64a9f0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.19443897520757, 6.28730772, 2.286,    !- X,Y,Z Vertex 1 {m}
  6.40922772, 6.28730772, 2.286,          !- X,Y,Z Vertex 2 {m}
  6.40922772, 6.89690772, 2.286,          !- X,Y,Z Vertex 3 {m}
  5.19443897520757, 6.89690772, 2.286;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {48fe3184-a3fd-4b81-8f02-ea6188bea74f}, !- Handle
  {686b888b-a16d-49cf-92ba-845d37f59e5f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {452f95c5-7d1d-4785-9638-2c445b6a1a2c}, !- Handle
  Surface 21 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8fbaae97-8574-4710-9810-e61219d8d313}; !- Shaded Object Name

OS:ShadingSurface,
  {8f12d2d0-b0bf-44d4-81a2-4bd02702fb4d}, !- Handle
  Surface 21 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {452f95c5-7d1d-4785-9638-2c445b6a1a2c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.06659696, 0, 2.286,                   !- X,Y,Z Vertex 1 {m}
  4.86944328594301, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.86944328594301, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.06659696, -0.6096, 2.286;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7989e8c8-a811-4e84-a7e7-741473d84c31}, !- Handle
  {8fbaae97-8574-4710-9810-e61219d8d313}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c68da736-22e5-43ba-b5a8-cc7018449cb6}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {aa4a90fe-991b-4e28-b74d-0867e36a3baa}; !- Shaded Object Name

OS:ShadingSurface,
  {d267472c-dde8-4f7e-903c-fff3755bc9d5}, !- Handle
  Surface 9 - Window 5 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c68da736-22e5-43ba-b5a8-cc7018449cb6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.53625948760379, 6.28730772, 2.286,    !- X,Y,Z Vertex 1 {m}
  3.75104823239622, 6.28730772, 2.286,    !- X,Y,Z Vertex 2 {m}
  3.75104823239622, 6.89690772, 2.286,    !- X,Y,Z Vertex 3 {m}
  2.53625948760379, 6.89690772, 2.286;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {887a137c-e6ef-43aa-9f96-ac960ff57396}, !- Handle
  {aa4a90fe-991b-4e28-b74d-0867e36a3baa}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c416d492-ef1a-4070-b10a-af78548bd77d}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7f1a1eaa-4908-4e0f-8a49-9fa29dfb9397}; !- Shaded Object Name

OS:ShadingSurface,
  {4635237e-fc0a-4d76-bf28-21c6cc14b95a}, !- Handle
  Surface 9 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c416d492-ef1a-4070-b10a-af78548bd77d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.30904158, 6.28730772, 2.286,          !- X,Y,Z Vertex 1 {m}
  10.5238303247924, 6.28730772, 2.286,    !- X,Y,Z Vertex 2 {m}
  10.5238303247924, 6.89690772, 2.286,    !- X,Y,Z Vertex 3 {m}
  9.30904158, 6.89690772, 2.286;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4be96f2d-1d48-4c66-915e-68d119fd81d2}, !- Handle
  {7f1a1eaa-4908-4e0f-8a49-9fa29dfb9397}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2957fdd6-042d-4ba4-9a69-e7ad9c096f50}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b5a7ef12-41bd-4956-8e55-c9278f2906f1}; !- Shaded Object Name

OS:ShadingSurface,
  {1e235726-3467-4955-871a-aecf08a2786f}, !- Handle
  Surface 16 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2957fdd6-042d-4ba4-9a69-e7ad9c096f50}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.12572231671066, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.31345848, 2.286,                   !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.31345848, 2.286,             !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.12572231671066, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bdfb013d-b561-400d-903c-12f0b476916f}, !- Handle
  {b5a7ef12-41bd-4956-8e55-c9278f2906f1}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {096ca843-2e8c-4c6e-9643-c09ca613346f}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4b7e3abc-2b7f-4526-a453-6d7542a45f09}; !- Shaded Object Name

OS:ShadingSurface,
  {0f659f84-b48a-4619-92d3-db4b8b423c5d}, !- Handle
  Surface 10 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {096ca843-2e8c-4c6e-9643-c09ca613346f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.57461544, 5.63745209287032, 2.286,   !- X,Y,Z Vertex 1 {m}
  12.57461544, 4.54573386, 2.286,         !- X,Y,Z Vertex 2 {m}
  13.18421544, 4.54573386, 2.286,         !- X,Y,Z Vertex 3 {m}
  13.18421544, 5.63745209287032, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0f58b8b6-04e4-426a-8084-1b2c24bf73a3}, !- Handle
  {4b7e3abc-2b7f-4526-a453-6d7542a45f09}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8416d0cd-d97c-427b-88bd-cd9de46efdc6}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b75e42e2-6059-46d8-b9d2-00c129379ef4}; !- Shaded Object Name

OS:ShadingSurface,
  {5727e589-449a-4bd4-b80f-8d126e864b9b}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {8416d0cd-d97c-427b-88bd-cd9de46efdc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.06961848, 2.286,                   !- X,Y,Z Vertex 1 {m}
  0, 5.25735464328934, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.25735464328934, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.06961848, 2.286;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c317fd0b-08e6-4626-a21f-c74ac454a9ed}, !- Handle
  {b75e42e2-6059-46d8-b9d2-00c129379ef4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {1b4216e2-7da6-421f-a4c1-6ce24b352980}, !- Handle
  Surface 20 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f6b7556c-9c89-49c5-a4d3-233cf212ce32}; !- Shaded Object Name

OS:ShadingSurface,
  {e76d522b-adaa-4d3a-b7f0-a406eaf181a5}, !- Handle
  Surface 20 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {1b4216e2-7da6-421f-a4c1-6ce24b352980}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.91701544, -1.64592, 2.286,            !- X,Y,Z Vertex 1 {m}
  8.91701544, -0.588197902492407, 2.286,  !- X,Y,Z Vertex 2 {m}
  8.30741544, -0.588197902492407, 2.286,  !- X,Y,Z Vertex 3 {m}
  8.30741544, -1.64592, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f70b9030-8402-43f1-acd3-fca099b33ef9}, !- Handle
  {f6b7556c-9c89-49c5-a4d3-233cf212ce32}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ed97398e-07de-489d-ba69-dede7cc68fb0}, !- Handle
  Surface 20 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6edc3456-aebc-46cc-94cb-c7e510a0efad}; !- Shaded Object Name

OS:ShadingSurface,
  {db0768b6-6415-4655-87ca-4af0c48d26b7}, !- Handle
  Surface 20 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ed97398e-07de-489d-ba69-dede7cc68fb0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.91701544, -2.45980209750759, 2.286,   !- X,Y,Z Vertex 1 {m}
  8.91701544, -1.40208, 2.286,            !- X,Y,Z Vertex 2 {m}
  8.30741544, -1.40208, 2.286,            !- X,Y,Z Vertex 3 {m}
  8.30741544, -2.45980209750759, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {066dfc7f-baf6-4552-a288-54f0bcb7f3d3}, !- Handle
  {6edc3456-aebc-46cc-94cb-c7e510a0efad}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {74085469-923a-4796-b2b1-c637ed6d8be7}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d3d79c2e-5522-4267-a03a-e87139d0a781}; !- Shaded Object Name

OS:ShadingSurface,
  {9a906f87-60e8-4a07-acc4-886d0124963a}, !- Handle
  Surface 16 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {74085469-923a-4796-b2b1-c637ed6d8be7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.06961848, 2.286,                   !- X,Y,Z Vertex 1 {m}
  0, 5.25735464328934, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.25735464328934, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.06961848, 2.286;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f08baf25-c679-4cd7-9732-a64e45409d35}, !- Handle
  {d3d79c2e-5522-4267-a03a-e87139d0a781}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {af54785f-efeb-413c-a7d9-4b67a03b735e}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0e00439c-4e74-4113-96a9-371fe68d77da}; !- Shaded Object Name

OS:ShadingSurface,
  {d6ee1376-92ca-47bf-bd05-3eaa0501fb8a}, !- Handle
  Surface 8 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {af54785f-efeb-413c-a7d9-4b67a03b735e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.50190115835533, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.68963732164467, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.68963732164467, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.50190115835533, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ff79aba2-b037-48aa-8e64-320757bef36a}, !- Handle
  {0e00439c-4e74-4113-96a9-371fe68d77da}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {4f0a1266-7f6f-4d92-9634-7584a8f26927}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {dbc285d1-4bc2-4c20-bb6e-06d102d07166}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {5d775203-2a75-41e5-93ce-a9541b8ff428}, !- Handle
  RoofIns,                                !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  0.0475588428131741,                     !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405,                       !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.91;                                   !- Visible Absorptance

OS:Material,
  {9cdd2943-006c-4bfa-aceb-89c170237346}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {1038f32a-9771-4c0f-aae2-dea453927b03}, !- Handle
  RoofFinInsExt,                          !- Name
  ,                                       !- Surface Rendering Name
  {4f0a1266-7f6f-4d92-9634-7584a8f26927}, !- Layer 1
  {dbc285d1-4bc2-4c20-bb6e-06d102d07166}, !- Layer 2
  {5d775203-2a75-41e5-93ce-a9541b8ff428}, !- Layer 3
  {9cdd2943-006c-4bfa-aceb-89c170237346}; !- Layer 4

OS:AdditionalProperties,
  {f821961a-5f04-43ba-bc92-c901fd6ed040}, !- Handle
  {ab73aeff-09da-412e-a88b-d27d295c1ddd}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {dbbf26f6-20d5-49c5-9db2-eeaa0d90000f}, !- Handle
  {47bda603-e804-4d96-a395-7f29fa24329b}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {17b2711f-e021-450c-be6a-ea1c8be7e6c1}, !- Handle
  {0b620d7e-d970-43d9-a675-c008ab9738ee}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {fb3e7923-d671-4a86-bc76-c1cf39500997}, !- Handle
  {15f2d8ef-e796-4295-a297-25072189588b}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:Foundation:Kiva,
  {67aa10cc-4b11-4ffd-a97d-6d1414b64d6e}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {8b152aa3-980f-4d6e-8990-eae72b75f9c5}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {8b152aa3-980f-4d6e-8990-eae72b75f9c5}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {8ecf7910-aab8-46f8-b25b-219a4aaf1e4f}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {7a778b07-d969-4289-91d7-75051b1d6ac6}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {6ec0660b-4118-4b86-ade1-854da9bd9dc2}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {7a778b07-d969-4289-91d7-75051b1d6ac6}, !- Layer 1
  {9cdd2943-006c-4bfa-aceb-89c170237346}; !- Layer 2

OS:Material,
  {da10d783-5450-43ef-9f82-206d70c6300e}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {d96f347f-84e5-4532-9d91-fac1db061c1d}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {da10d783-5450-43ef-9f82-206d70c6300e}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d5f891b5-ec85-49cc-b0b7-ec7e18a7971a}, !- Handle
  {36619cbb-e864-4cd2-8e63-0f8c3eb2b8ec}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  31.0182487792537;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {713a6b51-c563-4a92-9b60-faec8e5f1424}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {7bb1c6e5-e0e8-4b1c-bb51-99d3510cc118}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {82b9378f-51ce-4700-8830-3a2ff2f6bfc5}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {7bb1c6e5-e0e8-4b1c-bb51-99d3510cc118}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {82b9378f-51ce-4700-8830-3a2ff2f6bfc5}; !- Layer 1

OS:Construction,
  {7589e3a1-6003-482c-aaa6-5974356d70ef}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {da10d783-5450-43ef-9f82-206d70c6300e}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e685736e-fd7c-4b13-8366-4ec07f91d39e}, !- Handle
  {d6661ee6-1d1c-4715-9415-2487a0ed1b55}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  12.8016;                                !- Total Exposed Perimeter {m}

OS:Material,
  {6e471c04-0f5e-4b4e-8bf1-3d353be03a66}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {bfac108b-3f89-4a9a-89cd-40b3ce444899}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {22c2d44a-b654-48fa-bb1e-92ffceeb9c58}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {b3152aa5-3e72-45e5-bed6-7c2de411ca1d}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {6e471c04-0f5e-4b4e-8bf1-3d353be03a66}, !- Layer 1
  {dbc285d1-4bc2-4c20-bb6e-06d102d07166}, !- Layer 2
  {bfac108b-3f89-4a9a-89cd-40b3ce444899}, !- Layer 3
  {22c2d44a-b654-48fa-bb1e-92ffceeb9c58}; !- Layer 4

OS:Construction,
  {24f21e4b-1de4-4344-8bb5-760731a1da33}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {22c2d44a-b654-48fa-bb1e-92ffceeb9c58}, !- Layer 1
  {bfac108b-3f89-4a9a-89cd-40b3ce444899}, !- Layer 2
  {dbc285d1-4bc2-4c20-bb6e-06d102d07166}, !- Layer 3
  {6e471c04-0f5e-4b4e-8bf1-3d353be03a66}; !- Layer 4

OS:Material,
  {3f1395bf-7d0b-4ab3-b80f-ea7f3219361a}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {07088661-2f86-45ba-beaf-76632d77b102}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {9cdd2943-006c-4bfa-aceb-89c170237346}, !- Layer 1
  {3f1395bf-7d0b-4ab3-b80f-ea7f3219361a}, !- Layer 2
  {dbc285d1-4bc2-4c20-bb6e-06d102d07166}, !- Layer 3
  {bfac108b-3f89-4a9a-89cd-40b3ce444899}, !- Layer 4
  {22c2d44a-b654-48fa-bb1e-92ffceeb9c58}; !- Layer 5

OS:Construction,
  {20caa1d9-32cc-4fb6-8c0e-82c0b83f4289}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {22c2d44a-b654-48fa-bb1e-92ffceeb9c58}, !- Layer 1
  {bfac108b-3f89-4a9a-89cd-40b3ce444899}, !- Layer 2
  {dbc285d1-4bc2-4c20-bb6e-06d102d07166}, !- Layer 3
  {3f1395bf-7d0b-4ab3-b80f-ea7f3219361a}, !- Layer 4
  {9cdd2943-006c-4bfa-aceb-89c170237346}; !- Layer 5

OS:Material,
  {33146c9b-255b-41f1-87d0-7d6346b15e24}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {cdab20a4-6bde-4984-a32b-faa28420c264}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {304575fd-acde-4b14-afe3-f8983298e93f}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {273675df-f0d7-400b-83fa-6b494ffc4991}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {33146c9b-255b-41f1-87d0-7d6346b15e24}, !- Layer 1
  {cdab20a4-6bde-4984-a32b-faa28420c264}, !- Layer 2
  {304575fd-acde-4b14-afe3-f8983298e93f}, !- Layer 3
  {9cdd2943-006c-4bfa-aceb-89c170237346}; !- Layer 4

OS:AdditionalProperties,
  {509392f0-256a-499b-89c4-0b029aefa9a2}, !- Handle
  {702b07a0-1a7c-46bd-94d1-34e39121f30c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {e1e74c13-2b59-4e51-84dd-fdbd9d55d65d}, !- Handle
  {e994c6d2-77d4-41d6-be03-8991271ac288}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {6e531911-4d63-4909-8d10-48d7cfc765c4}, !- Handle
  {bbc5e00a-4314-42ce-940f-80f68cbe8db2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {36090b2f-dc6f-47df-8f84-1c5830cc2e74}, !- Handle
  {be5e3856-326e-4d83-a1ab-eed45e50fd7a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {7648305d-7c6c-4b5d-b71d-f1ced32a7ec0}, !- Handle
  {18828400-f8ae-411a-b75a-c2e235edcaa1}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {a1eacf22-edbe-49b8-a1f8-7b570c41d3b4}, !- Handle
  {ceae6f1a-ef30-4d5f-97df-ffd74d86bd50}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {e043ec85-851f-4b84-9942-a73b086a0ac9}, !- Handle
  {c034cfb4-149a-46a1-8079-d3e71d72ea07}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {04a1027e-a66b-4734-978f-c9157a1bff5b}, !- Handle
  {d1e983f2-4df0-4e52-86bb-8ee462362f5f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c2aff048-9936-4ec0-bf71-05822a45cb85}, !- Handle
  {94dcc170-3d1d-4652-9761-c1d837b3e5a5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {bcc39359-894d-4fa2-a020-bd540f13d4bc}, !- Handle
  {9ba4baf7-ce0b-4379-9035-b331b7febda2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {9fb0cb4c-d1e3-4670-b007-f44f08ef71e6}, !- Handle
  {ea29e533-d9fe-4d62-acec-c43c05af8d23}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {12382e9e-eae8-4092-bc23-4f94ef35163c}, !- Handle
  {c1d88e08-2e68-4840-82b4-f94f59f39f1d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5d4c7f00-fabb-46bb-a265-5e150863cb4b}, !- Handle
  {2860ab3d-9a9d-4630-b11c-1c785ceb1ad8}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {6e9567bf-23d2-4775-bbcd-475b6920dbbe}, !- Handle
  {392b4260-f757-44f2-9107-6fc69cc2c7a3}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {084a4151-2d96-4c71-9015-20c4485fa86e}, !- Handle
  {1f5fb8f8-1ed8-4dbb-b4bb-4e43391c09f5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {63132e9e-b1ab-48ac-ae59-06c1c0d1c1f2}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0548529220753632,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.82;                                   !- Visible Absorptance

OS:Construction,
  {55a43bb3-b9c5-4666-908a-ace8abd354bf}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {cdab20a4-6bde-4984-a32b-faa28420c264}, !- Layer 1
  {63132e9e-b1ab-48ac-ae59-06c1c0d1c1f2}; !- Layer 2

OS:Construction,
  {4cd81191-6b45-4957-83f1-cfa645f52905}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {63132e9e-b1ab-48ac-ae59-06c1c0d1c1f2}, !- Layer 1
  {cdab20a4-6bde-4984-a32b-faa28420c264}; !- Layer 2

OS:AdditionalProperties,
  {d21ad998-423e-42b1-ab7a-67fd149208bc}, !- Handle
  {1b002f00-74a3-4c04-afd6-484be9dfb88c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {e10bd9a0-cb33-4b79-a231-c39d0b63b428}, !- Handle
  {94a99f17-b21f-4939-b3b4-3beb0d6a98d5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {b92ed7a6-7c5a-4b85-9172-9b49b744ed8d}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {71814e7c-0387-4f93-bad1-716e25bf4525}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {33146c9b-255b-41f1-87d0-7d6346b15e24}, !- Layer 1
  {cdab20a4-6bde-4984-a32b-faa28420c264}, !- Layer 2
  {b92ed7a6-7c5a-4b85-9172-9b49b744ed8d}; !- Layer 3

OS:AdditionalProperties,
  {707d2322-54be-48ba-9a1e-163f8a715292}, !- Handle
  {3b67f635-4894-46c1-9e70-e8557b42cb6a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0452d5e8-edca-45aa-bdf6-2422450cf726}, !- Handle
  {853511ec-120f-4217-9865-f686d96a3b99}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {190f7956-f85a-473d-984b-0a24b52134a3}, !- Handle
  {32db4420-81ec-4a5a-9c2c-ee027259dc1b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {3e12ba5e-fddb-45c8-8aff-3482247af0a2}, !- Handle
  finished basement space Partition,      !- Name
  {926cb3d5-a971-4676-a9a3-cd8da778cc62}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  67.9121222399998,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f73e470c-e366-4612-b020-020a8286944b}, !- Handle
  finished basement space Partition,      !- Name
  {3e12ba5e-fddb-45c8-8aff-3482247af0a2}, !- Internal Mass Definition Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {521e19b4-64f0-4420-a19f-78f1d484c88c}, !- Handle
  finished attic space Partition,         !- Name
  {926cb3d5-a971-4676-a9a3-cd8da778cc62}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  90.2088518399997,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {34ddcc15-bcf4-428d-8329-501c8838a4db}, !- Handle
  finished attic space Partition,         !- Name
  {521e19b4-64f0-4420-a19f-78f1d484c88c}, !- Internal Mass Definition Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9e5f3bdd-9230-462a-8176-74f7aa31dfbf}, !- Handle
  living space|story 2 Partition,         !- Name
  {926cb3d5-a971-4676-a9a3-cd8da778cc62}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  90.2088518399997,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {65affd37-52a6-4764-81c6-20a5b5aba41a}, !- Handle
  living space|story 2 Partition,         !- Name
  {9e5f3bdd-9230-462a-8176-74f7aa31dfbf}, !- Internal Mass Definition Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {41e76101-9216-4ea6-86a8-936c8836fde1}, !- Handle
  living space Partition,                 !- Name
  {926cb3d5-a971-4676-a9a3-cd8da778cc62}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  67.9121222399998,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {156400fd-f2c0-4665-bfc4-4c9b98b6087f}, !- Handle
  living space Partition,                 !- Name
  {41e76101-9216-4ea6-86a8-936c8836fde1}, !- Internal Mass Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {8095041d-aaf2-4093-a053-2616f76d4e95}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {926cb3d5-a971-4676-a9a3-cd8da778cc62}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {8095041d-aaf2-4093-a053-2616f76d4e95}, !- Layer 1
  {9cdd2943-006c-4bfa-aceb-89c170237346}; !- Layer 2

OS:AdditionalProperties,
  {d8926216-1f9f-4dac-8bc1-13bdfefdfb8f}, !- Handle
  {3e12ba5e-fddb-45c8-8aff-3482247af0a2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f05cdeb9-88cd-4e94-8531-ed03e67ac06a}, !- Handle
  {521e19b4-64f0-4420-a19f-78f1d484c88c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {68b6422c-2c4c-495d-b07b-c4b3be797c42}, !- Handle
  {9e5f3bdd-9230-462a-8176-74f7aa31dfbf}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e776579b-6c74-44d5-941c-038d90ebc679}, !- Handle
  {41e76101-9216-4ea6-86a8-936c8836fde1}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {21fd178d-8e69-4f24-b6d6-f87296f6e81c}, !- Handle
  res furniture mass finished basement space, !- Name
  {e47c8e30-c3b2-491e-8dda-55b7e74d1ae2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.1648488959999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bb362e94-4108-4a25-8e76-946706a977d3}, !- Handle
  res furniture mass finished basement space, !- Name
  {21fd178d-8e69-4f24-b6d6-f87296f6e81c}, !- Internal Mass Definition Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {31ff6d1f-a03a-41ab-9b18-532947fb0ac3}, !- Handle
  res furniture material finished basement space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {e47c8e30-c3b2-491e-8dda-55b7e74d1ae2}, !- Handle
  res furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {31ff6d1f-a03a-41ab-9b18-532947fb0ac3}; !- Layer 1

OS:InternalMass:Definition,
  {7efcd10c-cb79-412d-a644-9896240d204e}, !- Handle
  res furniture mass finished attic space, !- Name
  {52b5e4a3-2079-4bb7-8ec5-bfccc22a2973}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  36.0835407359999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {32cdf965-99bd-40d9-ac87-42fbec59e056}, !- Handle
  res furniture mass finished attic space, !- Name
  {7efcd10c-cb79-412d-a644-9896240d204e}, !- Internal Mass Definition Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {52b5e4a3-2079-4bb7-8ec5-bfccc22a2973}, !- Handle
  res furniture construction finished attic space, !- Name
  ,                                       !- Surface Rendering Name
  {31ff6d1f-a03a-41ab-9b18-532947fb0ac3}; !- Layer 1

OS:InternalMass:Definition,
  {94d31923-4740-432d-a127-7f0a294c1c02}, !- Handle
  res furniture mass living space|story 2, !- Name
  {a6fe739d-9714-4d8c-9451-dd032ec26b5a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  36.0835407359999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bbf27847-7e67-49db-9c8c-20dd42eff0fb}, !- Handle
  res furniture mass living space|story 2, !- Name
  {94d31923-4740-432d-a127-7f0a294c1c02}, !- Internal Mass Definition Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {a6fe739d-9714-4d8c-9451-dd032ec26b5a}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {31ff6d1f-a03a-41ab-9b18-532947fb0ac3}; !- Layer 1

OS:InternalMass:Definition,
  {5b336873-917c-4187-b666-02bb754f2d3b}, !- Handle
  res furniture mass living space,        !- Name
  {d3b6a434-fb1d-46ae-bf9f-c6db7a54345d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.1648488959999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {312c4575-2ed4-44a9-95e4-e1611639aa0c}, !- Handle
  res furniture mass living space,        !- Name
  {5b336873-917c-4187-b666-02bb754f2d3b}, !- Internal Mass Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {d3b6a434-fb1d-46ae-bf9f-c6db7a54345d}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {31ff6d1f-a03a-41ab-9b18-532947fb0ac3}; !- Layer 1

OS:InternalMass:Definition,
  {b83cdb0a-a49d-4d9e-be90-37b27cc5d3b4}, !- Handle
  res furniture mass garage space,        !- Name
  {e5da8fb8-5f7f-481c-bd0a-74ff82bfebbb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.22967295999998,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8cd89954-67f4-4654-ba4c-53832e7ea8a9}, !- Handle
  res furniture mass garage space,        !- Name
  {b83cdb0a-a49d-4d9e-be90-37b27cc5d3b4}, !- Internal Mass Definition Name
  {aa1bdd6c-e3e5-4a91-aca7-e5b39a500af5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {e5da8fb8-5f7f-481c-bd0a-74ff82bfebbb}, !- Handle
  res furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {31ff6d1f-a03a-41ab-9b18-532947fb0ac3}; !- Layer 1

OS:Schedule:Ruleset,
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Handle
  Window shading schedule,                !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  {eaca2758-7765-45f8-82f8-0ba8e0c85d07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eaca2758-7765-45f8-82f8-0ba8e0c85d07}, !- Handle
  Schedule Day 3,                         !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35283dd0-faf3-4231-9f61-d955bcd3ec91}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {388ef2c8-abd7-454d-b535-0792832f4ec1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {388ef2c8-abd7-454d-b535-0792832f4ec1}, !- Handle
  Window shading schedule allday1,        !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8943aa9-8043-49f6-9f3d-02686dbf1ade}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3bf996a8-cb66-4694-8b00-b934820690a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3bf996a8-cb66-4694-8b00-b934820690a4}, !- Handle
  Window shading schedule allday2,        !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93882770-82c4-4c96-ab4e-26e8a5a81837}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c6964eeb-be10-4cc5-bfb1-858054dce0c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6964eeb-be10-4cc5-bfb1-858054dce0c9}, !- Handle
  Window shading schedule allday3,        !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0bab0ff3-91d8-491a-ac4f-227b1df5e02c}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {fdf4529a-1c89-4219-b22d-26ff62cab18c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fdf4529a-1c89-4219-b22d-26ff62cab18c}, !- Handle
  Window shading schedule allday4,        !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e375a25-dfd2-4ec5-bc4d-4da7a21ba038}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {55a70c82-1e6b-4caf-bbcf-c780c0ae4a41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55a70c82-1e6b-4caf-bbcf-c780c0ae4a41}, !- Handle
  Window shading schedule allday5,        !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af2eac16-2b56-4576-9a6e-bbf5a155041a}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bb612634-55bb-4624-885b-99bd16c93f11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb612634-55bb-4624-885b-99bd16c93f11}, !- Handle
  Window shading schedule allday6,        !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e90a60d5-4b3d-488f-aa05-8bbcda2c804e}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eaa40207-cc3e-43d3-9458-102000c78395}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaa40207-cc3e-43d3-9458-102000c78395}, !- Handle
  Window shading schedule allday7,        !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3defd7a-18c9-4a57-823d-c4a17c882c92}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4b9ac326-2faf-4f11-ba7c-d55551e09937}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b9ac326-2faf-4f11-ba7c-d55551e09937}, !- Handle
  Window shading schedule allday8,        !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de66757c-5315-4d9a-aabe-188906baf540}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {634d9e06-3036-4908-9eb3-aa5c5085547d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {634d9e06-3036-4908-9eb3-aa5c5085547d}, !- Handle
  Window shading schedule allday9,        !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fc29936-6432-4710-979c-f9dd1a960cf3}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f72d428-561b-4401-8679-21b8cf362901}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f72d428-561b-4401-8679-21b8cf362901}, !- Handle
  Window shading schedule allday10,       !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d474e216-7175-4182-ab29-0b916e41d431}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ffb22c5-11cd-4425-a9b1-c28ab5522bc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ffb22c5-11cd-4425-a9b1-c28ab5522bc3}, !- Handle
  Window shading schedule allday11,       !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28537d81-fbe7-4451-a060-da25cb0b5adc}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d554df0-a964-4d21-a11a-a1c44223beab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d554df0-a964-4d21-a11a-a1c44223beab}, !- Handle
  Window shading schedule allday12,       !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {137a93dd-e8ac-4167-ab2c-9d6460010013}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-05,                                  !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {e73dc2a1-bf30-46c9-8bef-f3d1d7f71a72}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {137a93dd-e8ac-4167-ab2c-9d6460010013}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {7179f871-c887-49cb-a862-ec1935f96a77}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {046c2d52-5d4c-4019-b77d-065ffc6d13c5}, !- Sub Surface Name 1
  {99e54a94-0f1d-43c5-8751-57482d78527a}, !- Sub Surface Name 2
  {0d3641aa-736b-4f06-a343-f89825c3ec57}, !- Sub Surface Name 3
  {c17e9efc-b591-4122-961e-a1ff2d8beab0}, !- Sub Surface Name 4
  {62d9de73-a638-4e18-a05a-3388dc6c5117}, !- Sub Surface Name 5
  {a49b4ed3-d4cf-4cee-91f4-ab9f828ff577}, !- Sub Surface Name 6
  {b038aba0-ea9d-4805-b6e0-4553df2ac454}, !- Sub Surface Name 7
  {19012446-e5a5-4412-8540-fe66251ead7d}, !- Sub Surface Name 8
  {e8cb801a-712e-459a-9381-1920c5934d2d}, !- Sub Surface Name 9
  {2ceaac2e-8553-4608-abc3-d98595e6fe75}, !- Sub Surface Name 10
  {25e623b5-b4ab-45cd-a924-028c96a0be8b}, !- Sub Surface Name 11
  {8c2561c9-e757-400a-bd4a-98c3b5ac1dcb}, !- Sub Surface Name 12
  {a8a2a40b-d3c0-47af-9b16-ccd699ef39b2}, !- Sub Surface Name 13
  {1c96eeb5-3e51-4cdb-ad95-54795a3fde2b}, !- Sub Surface Name 14
  {f7e3ac20-0aff-4cd5-a523-474cc4faadbd}, !- Sub Surface Name 15
  {af076eb2-2a1e-4e67-90d9-705cb420a323}, !- Sub Surface Name 16
  {8307bdf0-b200-45af-bf3e-c404787fcfa8}, !- Sub Surface Name 17
  {31bb5db8-0627-43af-ab01-977198aaf162}, !- Sub Surface Name 18
  {e58fc136-fb40-4a4c-b5c9-ef7f291a1f60}, !- Sub Surface Name 19
  {16eb939f-dc96-43a6-84a1-d28d9afaa9fd}, !- Sub Surface Name 20
  {c91c211d-2fa9-4243-9cb0-930227745e1f}, !- Sub Surface Name 21
  {6a29bd0c-37a8-4fb8-b53e-5098c1a441ad}, !- Sub Surface Name 22
  {eb9ebc2a-76dc-46b6-a2f6-1d29b42b069d}, !- Sub Surface Name 23
  {20cb1655-258e-43c8-a271-65d5c5205fd8}, !- Sub Surface Name 24
  {686b888b-a16d-49cf-92ba-845d37f59e5f}, !- Sub Surface Name 25
  {8fbaae97-8574-4710-9810-e61219d8d313}, !- Sub Surface Name 26
  {aa4a90fe-991b-4e28-b74d-0867e36a3baa}, !- Sub Surface Name 27
  {7f1a1eaa-4908-4e0f-8a49-9fa29dfb9397}, !- Sub Surface Name 28
  {b5a7ef12-41bd-4956-8e55-c9278f2906f1}, !- Sub Surface Name 29
  {4b7e3abc-2b7f-4526-a453-6d7542a45f09}, !- Sub Surface Name 30
  {b75e42e2-6059-46d8-b9d2-00c129379ef4}, !- Sub Surface Name 31
  {f6b7556c-9c89-49c5-a4d3-233cf212ce32}, !- Sub Surface Name 32
  {6edc3456-aebc-46cc-94cb-c7e510a0efad}, !- Sub Surface Name 33
  {d3d79c2e-5522-4267-a03a-e87139d0a781}, !- Sub Surface Name 34
  {0e00439c-4e74-4113-96a9-371fe68d77da}; !- Sub Surface Name 35

OS:WindowMaterial:SimpleGlazingSystem,
  {8c52843d-457a-411f-9a23-bc71f0b44ab9}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {4ba738e2-0498-41ef-b7ad-2ca87b2caaa5}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {8c52843d-457a-411f-9a23-bc71f0b44ab9}; !- Layer 1

OS:Material,
  {8a21fd51-4499-45d2-8b85-41bf376ea45c}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {69159421-fa2b-429a-a79f-1a0d47c53e48}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {8a21fd51-4499-45d2-8b85-41bf376ea45c}; !- Layer 1

OS:PlantLoop,
  {b3ea0ba2-9a82-4cef-9105-3fb22de437cb}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3daf848e-36c8-42f4-a4f9-c2999f8985ee}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {0ceece41-9773-4f7b-8b07-7405d75ade50}, !- Plant Side Inlet Node Name
  {37ec13ad-d8f0-4e9b-ab27-15c4bb6c647a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7b59e86b-9b68-49e0-9de5-e5768d56f37b}, !- Demand Side Inlet Node Name
  {5b49bd61-7ffb-4be0-b180-363c6ba895cc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6281b81b-9746-44d4-8805-ce22a5849c87}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c172aced-c66a-4d29-9e85-d958233f8809}, !- Demand Mixer Name
  {b70876d4-d235-4c0a-bcbf-4b6a48ceea3d}, !- Demand Splitter Name
  {80e9297c-62f7-4107-93e6-5d04310fbf65}, !- Supply Mixer Name
  {b2bc5edb-a741-4e1f-90e0-becef897e1b3}; !- Supply Splitter Name

OS:Node,
  {7c6839dc-6386-40c2-b51d-a6926196b921}, !- Handle
  Node 4,                                 !- Name
  {0ceece41-9773-4f7b-8b07-7405d75ade50}, !- Inlet Port
  {95374fcf-ac7d-49d3-a7e3-5e437b81e18b}; !- Outlet Port

OS:Node,
  {3daf848e-36c8-42f4-a4f9-c2999f8985ee}, !- Handle
  Node 5,                                 !- Name
  {32126d0f-a816-479f-a7c6-d3cf45c0b99e}, !- Inlet Port
  {37ec13ad-d8f0-4e9b-ab27-15c4bb6c647a}; !- Outlet Port

OS:Node,
  {1c70a026-d424-4c06-b7d9-c7ef1bda497b}, !- Handle
  Node 6,                                 !- Name
  {a436d24d-57e3-4d2c-83dc-e5733d2082c0}, !- Inlet Port
  {8ef823c7-ee52-4e19-bde0-1e6ff9cb2a4b}; !- Outlet Port

OS:Connector:Mixer,
  {80e9297c-62f7-4107-93e6-5d04310fbf65}, !- Handle
  Connector Mixer 1,                      !- Name
  {8655727f-1113-4eed-b29f-f04e1d3ea6cb}, !- Outlet Branch Name
  {e26ff6eb-3aba-4035-8a00-1abbb7b18140}, !- Inlet Branch Name 1
  {2b8293fb-884e-4465-9fc2-24d85edf5e4d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b2bc5edb-a741-4e1f-90e0-becef897e1b3}, !- Handle
  Connector Splitter 1,                   !- Name
  {b7e4b925-41d3-408d-8cb7-d2b9acfa21eb}, !- Inlet Branch Name
  {a436d24d-57e3-4d2c-83dc-e5733d2082c0}, !- Outlet Branch Name 1
  {c39c1971-dcf5-4c1d-838d-77b7ab6c251e}; !- Outlet Branch Name 2

OS:Connection,
  {0ceece41-9773-4f7b-8b07-7405d75ade50}, !- Handle
  {b3ea0ba2-9a82-4cef-9105-3fb22de437cb}, !- Source Object
  14,                                     !- Outlet Port
  {7c6839dc-6386-40c2-b51d-a6926196b921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a436d24d-57e3-4d2c-83dc-e5733d2082c0}, !- Handle
  {b2bc5edb-a741-4e1f-90e0-becef897e1b3}, !- Source Object
  3,                                      !- Outlet Port
  {1c70a026-d424-4c06-b7d9-c7ef1bda497b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ec13ad-d8f0-4e9b-ab27-15c4bb6c647a}, !- Handle
  {3daf848e-36c8-42f4-a4f9-c2999f8985ee}, !- Source Object
  3,                                      !- Outlet Port
  {b3ea0ba2-9a82-4cef-9105-3fb22de437cb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bcc6afdc-d2c8-466e-ba93-0e2430123d02}, !- Handle
  Node 7,                                 !- Name
  {7b59e86b-9b68-49e0-9de5-e5768d56f37b}, !- Inlet Port
  {003e3f3c-9285-4ff4-8264-1618e3e50459}; !- Outlet Port

OS:Node,
  {10128f86-f1b5-43fd-bf7a-20181f91dd43}, !- Handle
  Node 8,                                 !- Name
  {4e0f433d-097d-46d1-8adc-8c9c8ac8e787}, !- Inlet Port
  {5b49bd61-7ffb-4be0-b180-363c6ba895cc}; !- Outlet Port

OS:Node,
  {13e3db95-17f4-4c04-9d34-0b4617e3b8a8}, !- Handle
  Node 9,                                 !- Name
  {fcb176ea-f49c-40c1-8ae0-f8f839207691}, !- Inlet Port
  {2d9c8410-b885-4885-8fe8-4dd36ec16d42}; !- Outlet Port

OS:Connector:Mixer,
  {c172aced-c66a-4d29-9e85-d958233f8809}, !- Handle
  Connector Mixer 2,                      !- Name
  {4e0f433d-097d-46d1-8adc-8c9c8ac8e787}, !- Outlet Branch Name
  {a7bf7a8b-e50c-4c90-b0dc-68e028c8c0de}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {b70876d4-d235-4c0a-bcbf-4b6a48ceea3d}, !- Handle
  Connector Splitter 2,                   !- Name
  {003e3f3c-9285-4ff4-8264-1618e3e50459}, !- Inlet Branch Name
  {fcb176ea-f49c-40c1-8ae0-f8f839207691}; !- Outlet Branch Name 1

OS:Connection,
  {7b59e86b-9b68-49e0-9de5-e5768d56f37b}, !- Handle
  {b3ea0ba2-9a82-4cef-9105-3fb22de437cb}, !- Source Object
  17,                                     !- Outlet Port
  {bcc6afdc-d2c8-466e-ba93-0e2430123d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003e3f3c-9285-4ff4-8264-1618e3e50459}, !- Handle
  {bcc6afdc-d2c8-466e-ba93-0e2430123d02}, !- Source Object
  3,                                      !- Outlet Port
  {b70876d4-d235-4c0a-bcbf-4b6a48ceea3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb176ea-f49c-40c1-8ae0-f8f839207691}, !- Handle
  {b70876d4-d235-4c0a-bcbf-4b6a48ceea3d}, !- Source Object
  3,                                      !- Outlet Port
  {13e3db95-17f4-4c04-9d34-0b4617e3b8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0f433d-097d-46d1-8adc-8c9c8ac8e787}, !- Handle
  {c172aced-c66a-4d29-9e85-d958233f8809}, !- Source Object
  2,                                      !- Outlet Port
  {10128f86-f1b5-43fd-bf7a-20181f91dd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b49bd61-7ffb-4be0-b180-363c6ba895cc}, !- Handle
  {10128f86-f1b5-43fd-bf7a-20181f91dd43}, !- Source Object
  3,                                      !- Outlet Port
  {b3ea0ba2-9a82-4cef-9105-3fb22de437cb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c1539fa7-3fa2-49f9-ad7f-e638243477fb}, !- Handle
  {b3ea0ba2-9a82-4cef-9105-3fb22de437cb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6281b81b-9746-44d4-8805-ce22a5849c87}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {854433be-d5a7-4fa8-accb-5e2eea5edc4c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8ef823c7-ee52-4e19-bde0-1e6ff9cb2a4b}, !- Inlet Node Name
  {9ccf6457-a096-4409-a473-7cb52bfe3fdb}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {85f44947-646a-4d39-b0f1-d41ef9764399}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {271a8800-b94c-4c7c-a442-3f340e79dfb8}, !- Inlet Node Name
  {32126d0f-a816-479f-a7c6-d3cf45c0b99e}; !- Outlet Node Name

OS:Node,
  {6691b941-55b3-4f0c-b81e-f2bd11462d6e}, !- Handle
  Node 10,                                !- Name
  {9ccf6457-a096-4409-a473-7cb52bfe3fdb}, !- Inlet Port
  {e26ff6eb-3aba-4035-8a00-1abbb7b18140}; !- Outlet Port

OS:Connection,
  {8ef823c7-ee52-4e19-bde0-1e6ff9cb2a4b}, !- Handle
  {1c70a026-d424-4c06-b7d9-c7ef1bda497b}, !- Source Object
  3,                                      !- Outlet Port
  {854433be-d5a7-4fa8-accb-5e2eea5edc4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ccf6457-a096-4409-a473-7cb52bfe3fdb}, !- Handle
  {854433be-d5a7-4fa8-accb-5e2eea5edc4c}, !- Source Object
  3,                                      !- Outlet Port
  {6691b941-55b3-4f0c-b81e-f2bd11462d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e26ff6eb-3aba-4035-8a00-1abbb7b18140}, !- Handle
  {6691b941-55b3-4f0c-b81e-f2bd11462d6e}, !- Source Object
  3,                                      !- Outlet Port
  {80e9297c-62f7-4107-93e6-5d04310fbf65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9c524be-787b-41d5-b3e8-b83ee58d586b}, !- Handle
  Node 11,                                !- Name
  {8655727f-1113-4eed-b29f-f04e1d3ea6cb}, !- Inlet Port
  {271a8800-b94c-4c7c-a442-3f340e79dfb8}; !- Outlet Port

OS:Connection,
  {8655727f-1113-4eed-b29f-f04e1d3ea6cb}, !- Handle
  {80e9297c-62f7-4107-93e6-5d04310fbf65}, !- Source Object
  2,                                      !- Outlet Port
  {a9c524be-787b-41d5-b3e8-b83ee58d586b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271a8800-b94c-4c7c-a442-3f340e79dfb8}, !- Handle
  {a9c524be-787b-41d5-b3e8-b83ee58d586b}, !- Source Object
  3,                                      !- Outlet Port
  {85f44947-646a-4d39-b0f1-d41ef9764399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32126d0f-a816-479f-a7c6-d3cf45c0b99e}, !- Handle
  {85f44947-646a-4d39-b0f1-d41ef9764399}, !- Source Object
  3,                                      !- Outlet Port
  {3daf848e-36c8-42f4-a4f9-c2999f8985ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {a48ab065-c276-499b-b258-413666821cb4}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {95374fcf-ac7d-49d3-a7e3-5e437b81e18b}, !- Inlet Node Name
  {e307f514-b275-49bc-9651-bf115c640418}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {731490e9-c024-4f08-85a8-97049ec863b8}, !- Handle
  Node 12,                                !- Name
  {e307f514-b275-49bc-9651-bf115c640418}, !- Inlet Port
  {b7e4b925-41d3-408d-8cb7-d2b9acfa21eb}; !- Outlet Port

OS:Connection,
  {95374fcf-ac7d-49d3-a7e3-5e437b81e18b}, !- Handle
  {7c6839dc-6386-40c2-b51d-a6926196b921}, !- Source Object
  3,                                      !- Outlet Port
  {a48ab065-c276-499b-b258-413666821cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e307f514-b275-49bc-9651-bf115c640418}, !- Handle
  {a48ab065-c276-499b-b258-413666821cb4}, !- Source Object
  3,                                      !- Outlet Port
  {731490e9-c024-4f08-85a8-97049ec863b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e4b925-41d3-408d-8cb7-d2b9acfa21eb}, !- Handle
  {731490e9-c024-4f08-85a8-97049ec863b8}, !- Source Object
  3,                                      !- Outlet Port
  {b2bc5edb-a741-4e1f-90e0-becef897e1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {eba187bc-f34a-4c64-b9a2-77312e3424d9}, !- Handle
  dhw temp,                               !- Name
  {c8a3d373-5926-44b7-ae37-67bd41cbc365}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {58a5b7a7-9b8b-457f-9186-cec17b684d02}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {eba187bc-f34a-4c64-b9a2-77312e3424d9}, !- Schedule Name
  {3daf848e-36c8-42f4-a4f9-c2999f8985ee}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {c8a3d373-5926-44b7-ae37-67bd41cbc365}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b4e41c0a-41d2-4678-9cac-0d80c61d4cc3}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {63987be2-c15e-4d7d-8c9d-b2b684fc8186}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {9c6552a6-2116-4441-acab-2feb39a8a099}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b332d5da-a3f4-4c12-a63f-9dbcc75e0459}, !- Use Side Inlet Node Name
  {c2883c3d-eca1-45a2-8cfe-ab5de98ee09a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {0a4b263a-d615-46fd-91bb-1dc76b3e12eb}, !- Handle
  {b4e41c0a-41d2-4678-9cac-0d80c61d4cc3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {63987be2-c15e-4d7d-8c9d-b2b684fc8186}, !- Handle
  WH Setpoint Temp,                       !- Name
  {c8a3d373-5926-44b7-ae37-67bd41cbc365}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Node,
  {8ff7e3d1-07c5-46d0-81df-2bcd06bf7f6c}, !- Handle
  Node 13,                                !- Name
  {c39c1971-dcf5-4c1d-838d-77b7ab6c251e}, !- Inlet Port
  {b332d5da-a3f4-4c12-a63f-9dbcc75e0459}; !- Outlet Port

OS:Connection,
  {c39c1971-dcf5-4c1d-838d-77b7ab6c251e}, !- Handle
  {b2bc5edb-a741-4e1f-90e0-becef897e1b3}, !- Source Object
  4,                                      !- Outlet Port
  {8ff7e3d1-07c5-46d0-81df-2bcd06bf7f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2db2168-d246-466c-b447-95112cffda49}, !- Handle
  Node 14,                                !- Name
  {c2883c3d-eca1-45a2-8cfe-ab5de98ee09a}, !- Inlet Port
  {2b8293fb-884e-4465-9fc2-24d85edf5e4d}; !- Outlet Port

OS:Connection,
  {b332d5da-a3f4-4c12-a63f-9dbcc75e0459}, !- Handle
  {8ff7e3d1-07c5-46d0-81df-2bcd06bf7f6c}, !- Source Object
  3,                                      !- Outlet Port
  {b4e41c0a-41d2-4678-9cac-0d80c61d4cc3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c2883c3d-eca1-45a2-8cfe-ab5de98ee09a}, !- Handle
  {b4e41c0a-41d2-4678-9cac-0d80c61d4cc3}, !- Source Object
  32,                                     !- Outlet Port
  {e2db2168-d246-466c-b447-95112cffda49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8293fb-884e-4465-9fc2-24d85edf5e4d}, !- Handle
  {e2db2168-d246-466c-b447-95112cffda49}, !- Source Object
  3,                                      !- Outlet Port
  {80e9297c-62f7-4107-93e6-5d04310fbf65}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {366ed732-5e41-4af9-9bda-ffcbb04752e4}, !- Handle
  fixtures temperature schedule,          !- Name
  {c8a3d373-5926-44b7-ae37-67bd41cbc365}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:WaterUse:Connections,
  {68cac4f8-b8b7-4571-a612-4d4ca4b1067e}, !- Handle
  Water Use Connections 1,                !- Name
  {2d9c8410-b885-4885-8fe8-4dd36ec16d42}, !- Inlet Node Name
  {7aa4d029-2aad-457b-9f9d-c138041a6e42}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2649bfd4-8927-4f19-8e1d-5eb408907534}, !- Water Use Equipment Name 1
  {4639dc4a-ab2b-4099-b8ae-8e4d0fd5457a}, !- Water Use Equipment Name 2
  {8ceba21d-01b5-45f7-b3dd-cf87c211d76c}, !- Water Use Equipment Name 3
  {e5bff767-eb90-448a-a009-a6df2c000d9d}, !- Water Use Equipment Name 4
  {3e17cf6c-5732-4b30-8677-372678e7535d}, !- Water Use Equipment Name 5
  {611207f0-a046-4fa8-84d3-65a0fec9ac89}, !- Water Use Equipment Name 6
  {1fe7e369-9c42-4e14-8813-13cbbc81f768}, !- Water Use Equipment Name 7
  {719536d7-b2cb-486c-ba69-c05f7af4efea}; !- Water Use Equipment Name 8

OS:Node,
  {8e62b18b-547c-4c7b-a177-15e2c9dc00e0}, !- Handle
  Node 15,                                !- Name
  {7aa4d029-2aad-457b-9f9d-c138041a6e42}, !- Inlet Port
  {a7bf7a8b-e50c-4c90-b0dc-68e028c8c0de}; !- Outlet Port

OS:Connection,
  {2d9c8410-b885-4885-8fe8-4dd36ec16d42}, !- Handle
  {13e3db95-17f4-4c04-9d34-0b4617e3b8a8}, !- Source Object
  3,                                      !- Outlet Port
  {68cac4f8-b8b7-4571-a612-4d4ca4b1067e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa4d029-2aad-457b-9f9d-c138041a6e42}, !- Handle
  {68cac4f8-b8b7-4571-a612-4d4ca4b1067e}, !- Source Object
  3,                                      !- Outlet Port
  {8e62b18b-547c-4c7b-a177-15e2c9dc00e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7bf7a8b-e50c-4c90-b0dc-68e028c8c0de}, !- Handle
  {8e62b18b-547c-4c7b-a177-15e2c9dc00e0}, !- Source Object
  3,                                      !- Outlet Port
  {c172aced-c66a-4d29-9e85-d958233f8809}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {4f4fb999-4aad-4b71-8dda-0018048fb76c}, !- Handle
  showers,                                !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  {091424cc-b974-4ec3-9b2e-96c1ce7e1cb6}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {091bba9d-02f0-4df1-8d59-5cb9ee4edb84}, !- Handle
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  0.0176331844796808,                     !- Peak Flow Rate {m3/s}
  {366ed732-5e41-4af9-9bda-ffcbb04752e4}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {2649bfd4-8927-4f19-8e1d-5eb408907534}, !- Handle
  res shower,                             !- Name
  {091bba9d-02f0-4df1-8d59-5cb9ee4edb84}, !- Water Use Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  {4f4fb999-4aad-4b71-8dda-0018048fb76c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {2881d236-d153-45c2-9426-6aa0f1582f8e}, !- Handle
  Always On Discrete,                     !- Name
  {08c6f9c7-4664-45f4-a3b1-541aec87d196}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {08c6f9c7-4664-45f4-a3b1-541aec87d196}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:OtherEquipment:Definition,
  {75969dd0-2816-4e0d-bbf7-47b248a39509}, !- Handle
  res shower,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  507081.308470722,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.487196734303754,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {36ccca74-d3f7-4022-831c-fc59741318b7}, !- Handle
  res shower,                             !- Name
  {75969dd0-2816-4e0d-bbf7-47b248a39509}, !- Other Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space or SpaceType Name
  {4f4fb999-4aad-4b71-8dda-0018048fb76c}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {387f19d1-901a-4593-8754-8ab4f6525d91}, !- Handle
  res_shower_vol,                         !- Name
  res shower,                             !- Output Variable or Output Meter Index Key Name
  Water Use Equipment Hot Water Volume;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f8c1dbb0-1977-4f35-8f6a-9220030e21f3}, !- Handle
  res_shower_tout,                        !- Name
  res wh,                                 !- Output Variable or Output Meter Index Key Name
  Water Heater Use Side Outlet Temperature; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {46b6abe2-0d59-4da9-8fa8-04ebf93a9778}, !- Handle
  res_shower_mixsp,                       !- Name
  fixtures temperature schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {74a87b0d-dd9b-40ca-894c-1c39ddcf71d3}, !- Handle
  res_shower_sag,                         !- Name
  If res_shower_vol > 0,                  !- Program Line 1
  Set ShowerTime=SystemTimeStep,          !- Program Line 2
  Else,                                   !- Program Line 3
  Set ShowerTime=0,                       !- Program Line 4
  EndIf,                                  !- Program Line 5
  If (res_shower_vol > 0) && (res_shower_mixsp > res_shower_tout), !- Program Line 6
  Set ShowerSag=SystemTimeStep,           !- Program Line 7
  Set ShowerE=res_shower_vol*4141170*(res_shower_mixsp-res_shower_tout), !- Program Line 8
  Else,                                   !- Program Line 9
  Set ShowerSag=0,                        !- Program Line 10
  Set ShowerE=0,                          !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {c2d04810-1a02-4a32-9bea-e44f38e5de8e}, !- Handle
  res shower sag,                         !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {74a87b0d-dd9b-40ca-894c-1c39ddcf71d3}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {27e9b3eb-3141-4553-a66c-91bd94234969}, !- Handle
  Unmet Shower Energy|unit 1,             !- Name
  ShowerE,                                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {74a87b0d-dd9b-40ca-894c-1c39ddcf71d3}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:OutputVariable,
  {9e838a92-21ff-4984-ada8-3222bc547b80}, !- Handle
  Unmet Shower Time|unit 1,               !- Name
  ShowerSag,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {74a87b0d-dd9b-40ca-894c-1c39ddcf71d3}, !- EMS Program or Subroutine Name
  hr;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {256da6fc-349b-473a-8e3d-143a3207c603}, !- Handle
  Shower Draw Time|unit 1,                !- Name
  ShowerTime,                             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {74a87b0d-dd9b-40ca-894c-1c39ddcf71d3}, !- EMS Program or Subroutine Name
  hr;                                     !- Units

OS:Schedule:File,
  {3a934dc4-2ba9-4df5-a0ed-063154041d76}, !- Handle
  sinks,                                  !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  {091424cc-b974-4ec3-9b2e-96c1ce7e1cb6}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {d00cb7b0-ca39-4315-a733-876901e129aa}, !- Handle
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  0.0157378147481275,                     !- Peak Flow Rate {m3/s}
  {366ed732-5e41-4af9-9bda-ffcbb04752e4}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {4639dc4a-ab2b-4099-b8ae-8e4d0fd5457a}, !- Handle
  res sink,                               !- Name
  {d00cb7b0-ca39-4315-a733-876901e129aa}, !- Water Use Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  {3a934dc4-2ba9-4df5-a0ed-063154041d76}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {1fbe5d1e-e823-4e2a-ac44-de8c73e24eb5}, !- Handle
  res sink,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  158036.112491921,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.312220664485836,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {801a8817-ec76-4f57-8dfc-44e5e4e2d303}, !- Handle
  res sink,                               !- Name
  {1fbe5d1e-e823-4e2a-ac44-de8c73e24eb5}, !- Other Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space or SpaceType Name
  {3a934dc4-2ba9-4df5-a0ed-063154041d76}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:File,
  {92a804da-381d-4e74-bbf2-aa7a27cdfc1e}, !- Handle
  baths,                                  !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  {091424cc-b974-4ec3-9b2e-96c1ce7e1cb6}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {be6d3d7d-09cf-494b-9b17-57cceb01a10b}, !- Handle
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.00441644262955807,                    !- Peak Flow Rate {m3/s}
  {366ed732-5e41-4af9-9bda-ffcbb04752e4}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {8ceba21d-01b5-45f7-b3dd-cf87c211d76c}, !- Handle
  res bath,                               !- Name
  {be6d3d7d-09cf-494b-9b17-57cceb01a10b}, !- Water Use Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  {92a804da-381d-4e74-bbf2-aa7a27cdfc1e}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {babf88ad-03f3-4027-992e-1570813b2ecf}, !- Handle
  res bath,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65146.3417951306,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b560a9f9-ca66-4dae-b159-d10a8ffc595f}, !- Handle
  res bath,                               !- Name
  {babf88ad-03f3-4027-992e-1570813b2ecf}, !- Other Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space or SpaceType Name
  {92a804da-381d-4e74-bbf2-aa7a27cdfc1e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {738fe457-9813-4ee7-9ddf-21c9292cea1e}, !- Handle
  res shower dist,                        !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {366ed732-5e41-4af9-9bda-ffcbb04752e4}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {e5bff767-eb90-448a-a009-a6df2c000d9d}, !- Handle
  res shower dist,                        !- Name
  {738fe457-9813-4ee7-9ddf-21c9292cea1e}, !- Water Use Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  {4f4fb999-4aad-4b71-8dda-0018048fb76c}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {7d678347-e0f8-418f-9661-6f64ae7b7179}, !- Handle
  {e5bff767-eb90-448a-a009-a6df2c000d9d}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {c4727f2a-cede-4d70-ab51-962274b548aa}, !- Handle
  res sink dist,                          !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {366ed732-5e41-4af9-9bda-ffcbb04752e4}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {3e17cf6c-5732-4b30-8677-372678e7535d}, !- Handle
  res sink dist,                          !- Name
  {c4727f2a-cede-4d70-ab51-962274b548aa}, !- Water Use Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  {3a934dc4-2ba9-4df5-a0ed-063154041d76}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {72e86550-1d96-45fb-afcf-2cece25601bd}, !- Handle
  {3e17cf6c-5732-4b30-8677-372678e7535d}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {91ada937-b60f-41e9-a4b5-65e8c4b8e123}, !- Handle
  res bath dist,                          !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {366ed732-5e41-4af9-9bda-ffcbb04752e4}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {611207f0-a046-4fa8-84d3-65a0fec9ac89}, !- Handle
  res bath dist,                          !- Name
  {91ada937-b60f-41e9-a4b5-65e8c4b8e123}, !- Water Use Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space Name
  {92a804da-381d-4e74-bbf2-aa7a27cdfc1e}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {54274c7c-b602-47e3-b43b-8f6879e8a84e}, !- Handle
  {611207f0-a046-4fa8-84d3-65a0fec9ac89}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Handle
  res hot water distribution schedule,    !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  {969e3567-dad2-4b02-a520-152ed96a02d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {969e3567-dad2-4b02-a520-152ed96a02d6}, !- Handle
  Schedule Day 4,                         !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff72db21-2d37-4f9c-af99-5a2261b3d5df}, !- Handle
  res hot water distribution schedule allday rule1, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {138985ed-7130-41da-812a-19369a22ba4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {138985ed-7130-41da-812a-19369a22ba4b}, !- Handle
  res hot water distribution schedule allday1, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {3053a11e-0d39-44c8-b2a7-f61ba7d12b57}, !- Handle
  res hot water distribution schedule allday rule2, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {20605fe1-9229-4f70-83ce-127cd072f4f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {20605fe1-9229-4f70-83ce-127cd072f4f6}, !- Handle
  res hot water distribution schedule allday2, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {40198032-3788-48bd-bca4-03bb5392b88a}, !- Handle
  res hot water distribution schedule allday rule3, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b8b9f741-5334-48b4-b060-574cefa196e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8b9f741-5334-48b4-b060-574cefa196e9}, !- Handle
  res hot water distribution schedule allday3, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {74ecbe1a-9eaf-487a-8a85-9d4ab13d9abd}, !- Handle
  res hot water distribution schedule allday rule4, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c3070b31-89b5-4db1-97a6-c935f3a10db7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3070b31-89b5-4db1-97a6-c935f3a10db7}, !- Handle
  res hot water distribution schedule allday4, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {44cdd9f4-0e37-4ce2-bcb7-5d3a0e0836bf}, !- Handle
  res hot water distribution schedule allday rule5, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9c39c45d-39c8-4400-9e41-752c896ce63f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c39c45d-39c8-4400-9e41-752c896ce63f}, !- Handle
  res hot water distribution schedule allday5, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {250b5b6c-bae0-4ecf-ba1c-c518366f4fb1}, !- Handle
  res hot water distribution schedule allday rule6, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bf1fb811-44ea-4002-86fb-420a73b81d76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bf1fb811-44ea-4002-86fb-420a73b81d76}, !- Handle
  res hot water distribution schedule allday6, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {71e2d27f-d737-4a9e-9f9d-e47d4e6ddaf8}, !- Handle
  res hot water distribution schedule allday rule7, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {478c134a-41d8-42d8-9883-5a95f902d405}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {478c134a-41d8-42d8-9883-5a95f902d405}, !- Handle
  res hot water distribution schedule allday7, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {39feb1f3-46db-4ebd-8ecf-ff6c4a0db14d}, !- Handle
  res hot water distribution schedule allday rule8, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {51323f2d-352e-41da-97aa-ebaf591f8b2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51323f2d-352e-41da-97aa-ebaf591f8b2a}, !- Handle
  res hot water distribution schedule allday8, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {660e5df4-3e05-429c-825b-8097b3d0b415}, !- Handle
  res hot water distribution schedule allday rule9, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f6e8f85a-810d-4219-8e3f-682d02633473}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f6e8f85a-810d-4219-8e3f-682d02633473}, !- Handle
  res hot water distribution schedule allday9, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {48305858-1b53-4825-b469-a45c04dc567e}, !- Handle
  res hot water distribution schedule allday rule10, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2aa51230-79a2-4782-804c-86e6ae9cfc40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2aa51230-79a2-4782-804c-86e6ae9cfc40}, !- Handle
  res hot water distribution schedule allday10, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {cfd24191-a47b-49c8-8321-5b1684a1a958}, !- Handle
  res hot water distribution schedule allday rule11, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {937b2e7e-f57d-4c4b-ae73-64b780f295a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {937b2e7e-f57d-4c4b-ae73-64b780f295a8}, !- Handle
  res hot water distribution schedule allday11, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {2064f1ab-6b78-4d0e-abda-4a2281f827ee}, !- Handle
  res hot water distribution schedule allday rule12, !- Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98996564-59be-4fc5-b4e5-1bae5883b6a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98996564-59be-4fc5-b4e5-1bae5883b6a8}, !- Handle
  res hot water distribution schedule allday12, !- Name
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:OtherEquipment:Definition,
  {909a224b-6e40-4ea9-8574-00f8ffb435e0}, !- Handle
  res hot water distribution,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  99.0621888283979,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {9b9e55ef-31cf-4225-a4f2-8758d9785a6d}, !- Handle
  res hot water distribution,             !- Name
  {909a224b-6e40-4ea9-8574-00f8ffb435e0}, !- Other Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space or SpaceType Name
  {522b8c54-2784-40f8-8d61-f9cd8669dceb}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {ad138f6f-6343-4853-bd7d-a32d8a8cd750}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Constant,
  {dcfe6cc9-29b7-4720-a2b4-f03259085c84}, !- Handle
  res rh setpoint,                        !- Name
  {3fbe859a-6360-4a94-b11a-1d7c7ff0948b}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Curve:Biquadratic,
  {45d32de5-809f-486e-b8ee-a763cb49e648}, !- Handle
  DXDH-WaterRemove-Cap-fT,                !- Name
  -1.162525707,                           !- Coefficient1 Constant
  0.02271469,                             !- Coefficient2 x
  -0.000113208,                           !- Coefficient3 x**2
  0.021110538,                            !- Coefficient4 y
  -6.93034e-05,                           !- Coefficient5 y**2
  0.000378843,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {636384b6-6718-4536-9a88-08b3dfdf7cf1}, !- Handle
  DXDH-EnergyFactor-fT,                   !- Name
  -1.902154518,                           !- Coefficient1 Constant
  0.063466565,                            !- Coefficient2 x
  -0.000622839,                           !- Coefficient3 x**2
  0.039540407,                            !- Coefficient4 y
  -0.000125637,                           !- Coefficient5 y**2
  -0.000176722,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a073f06b-7205-4fdb-aa2c-90bb77af5fc5}, !- Handle
  DXDH-PLF-fPLR,                          !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneControl:Humidistat,
  {32187f6c-1920-4831-9553-f544592a7b9a}, !- Handle
  res dehumid living zone humidistat,     !- Name
  {dcfe6cc9-29b7-4720-a2b4-f03259085c84}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {dcfe6cc9-29b7-4720-a2b4-f03259085c84}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ScheduleTypeLimits,
  {3fbe859a-6360-4a94-b11a-1d7c7ff0948b}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ZoneHVAC:Dehumidifier:DX,
  {6e2cdf21-fa78-46f9-9805-8cb90346b48d}, !- Handle
  res dehumid living zone dx,             !- Name
  {2881d236-d153-45c2-9426-6aa0f1582f8e}, !- Availability Schedule Name
  {4a3e107d-a273-4808-8d7c-05eaf26f74b7}, !- Air Inlet Node Name
  {c4fba3e9-2401-42e8-a4a4-02092abddc88}, !- Air Outlet Node Name
  11.82941175,                            !- Rated Water Removal {L/day}
  1.2,                                    !- Rated Energy Factor {L/kWh}
  0.0415313750016,                        !- Rated Air Flow Rate {m3/s}
  {45d32de5-809f-486e-b8ee-a763cb49e648}, !- Water Removal Curve Name
  {636384b6-6718-4536-9a88-08b3dfdf7cf1}, !- Energy Factor Curve Name
  {a073f06b-7205-4fdb-aa2c-90bb77af5fc5}, !- Part Load Fraction Correlation Curve Name
  10,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  40,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

OS:Node,
  {bf3fa81c-c2b4-4ebd-9dab-4c29d25bdefd}, !- Handle
  Node 16,                                !- Name
  {4bd03668-5b77-45f8-ae6d-43e6fcd5fc79}, !- Inlet Port
  {4a3e107d-a273-4808-8d7c-05eaf26f74b7}; !- Outlet Port

OS:Connection,
  {4bd03668-5b77-45f8-ae6d-43e6fcd5fc79}, !- Handle
  {035b19bd-8445-43d8-8300-de6a89d44d31}, !- Source Object
  2,                                      !- Outlet Port
  {bf3fa81c-c2b4-4ebd-9dab-4c29d25bdefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a3e107d-a273-4808-8d7c-05eaf26f74b7}, !- Handle
  {bf3fa81c-c2b4-4ebd-9dab-4c29d25bdefd}, !- Source Object
  3,                                      !- Outlet Port
  {6e2cdf21-fa78-46f9-9805-8cb90346b48d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21b10f93-95e7-4ad3-850c-6940146b4a29}, !- Handle
  Node 17,                                !- Name
  {c4fba3e9-2401-42e8-a4a4-02092abddc88}, !- Inlet Port
  {5a222aa0-ec59-41f0-879e-ae7786c65a3a}; !- Outlet Port

OS:Connection,
  {5a222aa0-ec59-41f0-879e-ae7786c65a3a}, !- Handle
  {21b10f93-95e7-4ad3-850c-6940146b4a29}, !- Source Object
  3,                                      !- Outlet Port
  {e295aa0b-a9ab-4726-af2d-ed7255fe3972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fba3e9-2401-42e8-a4a4-02092abddc88}, !- Handle
  {6e2cdf21-fa78-46f9-9805-8cb90346b48d}, !- Source Object
  4,                                      !- Outlet Port
  {21b10f93-95e7-4ad3-850c-6940146b4a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Handle
  res ceil fan schedule,                  !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  {2ee80153-df2c-456f-b8d0-1dfa30083623}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ee80153-df2c-456f-b8d0-1dfa30083623}, !- Handle
  Schedule Day 5,                         !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34a371c6-699f-4ac1-b712-f3e8882079be}, !- Handle
  res ceil fan schedule allday rule1,     !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dc5329a4-9034-46cd-9638-3c05eb664a7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc5329a4-9034-46cd-9638-3c05eb664a7f}, !- Handle
  res ceil fan schedule allday1,          !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9b9fe57-a560-44c7-b7d4-0d8bc8a59aa0}, !- Handle
  res ceil fan schedule allday rule2,     !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1937cf05-5cfc-4526-9fb8-54c3b235ac71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1937cf05-5cfc-4526-9fb8-54c3b235ac71}, !- Handle
  res ceil fan schedule allday2,          !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d71b7ad2-b9ce-4fdd-829f-b0925e005b9b}, !- Handle
  res ceil fan schedule allday rule3,     !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a330d0b6-c2e0-4932-bb2a-51650677796e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a330d0b6-c2e0-4932-bb2a-51650677796e}, !- Handle
  res ceil fan schedule allday3,          !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fccaf974-8d6c-4f46-80bd-576820d5f8f4}, !- Handle
  res ceil fan schedule allday rule4,     !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b00e2b83-21b6-4dae-b7e1-581e540868bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b00e2b83-21b6-4dae-b7e1-581e540868bc}, !- Handle
  res ceil fan schedule allday4,          !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {373488e6-38ae-4e7e-a0e6-140164f3cc03}, !- Handle
  res ceil fan schedule allday rule5,     !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b779dc3e-cc4f-47c4-bd93-4218a2282a49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b779dc3e-cc4f-47c4-bd93-4218a2282a49}, !- Handle
  res ceil fan schedule allday5,          !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c52b9fb7-c601-44e2-aab8-95da930d54f9}, !- Handle
  res ceil fan schedule allday rule6,     !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e8dd6a95-23d7-42ee-a46d-77d4ae692b04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8dd6a95-23d7-42ee-a46d-77d4ae692b04}, !- Handle
  res ceil fan schedule allday6,          !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4f3481d-2759-4f84-bfb9-606e3a69df88}, !- Handle
  res ceil fan schedule allday rule7,     !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a14f8834-2a19-474b-9d44-4b3f23a4d6b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a14f8834-2a19-474b-9d44-4b3f23a4d6b0}, !- Handle
  res ceil fan schedule allday7,          !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f827830-a95e-46ee-ad79-7e4567ed9770}, !- Handle
  res ceil fan schedule allday rule8,     !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f2eecbee-a6e0-4a40-9ea9-a81fb3b1e21a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2eecbee-a6e0-4a40-9ea9-a81fb3b1e21a}, !- Handle
  res ceil fan schedule allday8,          !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c93bc668-983a-42c8-b1b6-b3491833146b}, !- Handle
  res ceil fan schedule allday rule9,     !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9625f02b-29ef-4518-a913-4b6da4264ec5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9625f02b-29ef-4518-a913-4b6da4264ec5}, !- Handle
  res ceil fan schedule allday9,          !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e195ffc-045f-42ab-ae8c-cd7afd011438}, !- Handle
  res ceil fan schedule allday rule10,    !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {be21341c-0c4b-4b77-9890-c802e00932dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be21341c-0c4b-4b77-9890-c802e00932dc}, !- Handle
  res ceil fan schedule allday10,         !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ac3ca55-b78c-4ef3-9b27-4e23b83f9bf9}, !- Handle
  res ceil fan schedule allday rule11,    !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a49775d-5ec8-4663-81f1-c1be233359dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a49775d-5ec8-4663-81f1-c1be233359dd}, !- Handle
  res ceil fan schedule allday11,         !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93fe4add-9fe2-4281-9533-09aef2adc1c0}, !- Handle
  res ceil fan schedule allday rule12,    !- Name
  {ae8500eb-3671-435e-a8ab-97e974e9896e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {871e8364-faba-4c1d-9a9b-30aadfdcb322}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {871e8364-faba-4c1d-9a9b-30aadfdcb322}, !- Handle
  res ceil fan schedule allday12,         !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {24b01d0e-441b-4d47-b2fd-b033b413ecf3}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:Schedule:Constant,
  {26614467-5bbe-4c45-b51b-e5bb1ff10df6}, !- Handle
  res ceil fan master,                    !- Name
  {24b01d0e-441b-4d47-b2fd-b033b413ecf3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {f6694449-1f69-4f65-9049-2fa6e06575ca}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {48700996-5137-4218-a44c-f89b5b51f5a6}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  {f6694449-1f69-4f65-9049-2fa6e06575ca}, !- Electric Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space or SpaceType Name
  {26614467-5bbe-4c45-b51b-e5bb1ff10df6}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {8b18a4af-ea36-4f0d-aae5-c0f5710de81d}, !- Handle
  res_ceil_fan_sched_val_sensor,          !- Name
  res ceil fan schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {86d43cbb-0221-4681-95d4-019330a322c4}, !- Handle
  res_ceil_fan_tin_sensor,                !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3d3af7db-442e-45ec-b5dc-6dac8a2e49a5}, !- Handle
  res_ceil_fan_sched_override,            !- Name
  {26614467-5bbe-4c45-b51b-e5bb1ff10df6}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {543e2fd7-1faf-402e-9bcb-984b2ffe2687}, !- Handle
  res_ceil_fan_schedule_program,          !- Name
  If res_ceil_fan_sched_val_sensor == 0,  !- Program Line 1
  Set res_ceil_fan_sched_override = 0,    !- Program Line 2
  ElseIf res_ceil_fan_tin_sensor < 24.389, !- Program Line 3
  Set res_ceil_fan_sched_override = 0,    !- Program Line 4
  Else,                                   !- Program Line 5
  Set res_ceil_fan_sched_override = 1,    !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {87cb85ca-29b9-4830-96d6-8aa57c9ecd8d}, !- Handle
  res ceil fan program calling manager,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {543e2fd7-1faf-402e-9bcb-984b2ffe2687}; !- Program Name 1

OS:Schedule:File,
  {ca7cbf3c-5e2d-4693-8912-e775fee55b9e}, !- Handle
  ceiling_fan,                            !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  {091424cc-b974-4ec3-9b2e-96c1ce7e1cb6}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {c69df295-3b2a-4fb4-8929-8bf9142cb006}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.2622239808507,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {f06163f8-87b9-4b18-98a7-6906701912b8}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  {c69df295-3b2a-4fb4-8929-8bf9142cb006}, !- Electric Equipment Definition Name
  {026fe6cb-1989-40da-8572-3dd11975ecc9}, !- Space or SpaceType Name
  {ca7cbf3c-5e2d-4693-8912-e775fee55b9e}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {24201d52-a3f3-4d1c-bece-1113e022762a}, !- Handle
  res ceil fan benchmark|finished basement space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.2622239808507,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {51c6fa0a-9418-4e71-bc15-712747c86b43}, !- Handle
  res ceil fan benchmark|finished basement space, !- Name
  {24201d52-a3f3-4d1c-bece-1113e022762a}, !- Electric Equipment Definition Name
  {8befb099-febd-4921-8c53-e66798a53ed8}, !- Space or SpaceType Name
  {ca7cbf3c-5e2d-4693-8912-e775fee55b9e}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {389f3ed3-5f31-4fdb-9735-d17f89f5405a}, !- Handle
  res ceil fan benchmark|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.9598077775731,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {d4b1a645-366f-483b-bf93-9134e4315d40}, !- Handle
  res ceil fan benchmark|living space|story 2, !- Name
  {389f3ed3-5f31-4fdb-9735-d17f89f5405a}, !- Electric Equipment Definition Name
  {832514ce-3392-4b3c-aaae-7f5c6d75cba7}, !- Space or SpaceType Name
  {ca7cbf3c-5e2d-4693-8912-e775fee55b9e}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d730258f-8f45-464d-a808-19d58157dcb4}, !- Handle
  res ceil fan benchmark|finished attic space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.9598077775731,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {89ad6e32-33a4-435f-9cd0-3e0ef45b44a0}, !- Handle
  res ceil fan benchmark|finished attic space, !- Name
  {d730258f-8f45-464d-a808-19d58157dcb4}, !- Electric Equipment Definition Name
  {741c01ef-8d66-4a2f-a50e-8eaac6b43114}, !- Space or SpaceType Name
  {ca7cbf3c-5e2d-4693-8912-e775fee55b9e}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:Schedule:Ruleset,
  {642fb0e4-f484-4c33-9c12-7c79ce753041}, !- Handle
  res refrig schedule,                    !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  {95934976-f9f3-4cdb-85c4-fe82b20de101}, !- Default Day Schedule Name
  {0f575203-0c12-437c-9908-0b4babc13098}, !- Summer Design Day Schedule Name
  {56facf20-0eba-4d6e-ac62-6d7c23e69873}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95934976-f9f3-4cdb-85c4-fe82b20de101}, !- Handle
  Schedule Day 8,                         !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fe98905-7858-4678-8c79-159d34007244}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {642fb0e4-f484-4c33-9c12-7c79ce753041}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e02e9341-14ef-4974-9882-659fdbaabe95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e02e9341-14ef-4974-9882-659fdbaabe95}, !- Handle
  res refrig schedule allday1,            !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {6682575f-b196-4fa0-a45c-64bf24bdc1c3}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {642fb0e4-f484-4c33-9c12-7c79ce753041}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a6c01630-8ba9-453b-83ce-c0068a78c9d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a6c01630-8ba9-453b-83ce-c0068a78c9d5}, !- Handle
  res refrig schedule allday2,            !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {bded157e-be12-493a-a32f-9a343cb70309}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {642fb0e4-f484-4c33-9c12-7c79ce753041}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2c87f8ab-630d-44fb-b589-219eaa2302b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c87f8ab-630d-44fb-b589-219eaa2302b1}, !- Handle
  res refrig schedule allday3,            !- Name
  {06c70a33-b9b5-4ec0-a969-63c4f09aad30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
