  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8f5efdf3-af35-45d1-a93c-bc046e06a6f0}, !- Handle
  Cool-Cap-fT2,                           !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {935c700b-0f91-4424-b1f2-64913e98bed5}, !- Handle
  Cool-EIR-fT2,                           !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7b5019b6-70fb-4c34-a1fe-6d72321abaee}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {200446c6-a76e-4ca5-b296-a61a7411a2ba}, !- Handle
  Cool-Cap-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {835015d9-5c37-4d5b-ab0f-d0cf4d808240}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {a6220c13-4884-40d6-87ea-167a81ac4356}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.862559284540077,                      !- Gross Rated Sensible Heat Ratio
  4.3617516587197,                        !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8f5efdf3-af35-45d1-a93c-bc046e06a6f0}, !- Total Cooling Capacity Function of Temperature Curve
  {200446c6-a76e-4ca5-b296-a61a7411a2ba}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {935c700b-0f91-4424-b1f2-64913e98bed5}, !- Energy Input Ratio Function of Temperature Curve
  {835015d9-5c37-4d5b-ab0f-d0cf4d808240}, !- Energy Input Ratio Function of Flow Fraction Curve
  {7b5019b6-70fb-4c34-a1fe-6d72321abaee}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {362f7367-0609-486d-888f-696686caad6d}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {eb26a663-20dd-45f0-b987-d1f3b5526e11}, !- Handle
  Cool-Cap-fT4,                           !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {8b4b6608-c2f7-4934-8629-01246f42b6f8}, !- Handle
  Cool-EIR-fT4,                           !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0f891a4a-d1a7-4850-bc73-1160cde4cb6c}, !- Handle
  Cool-PLF-fPLR4,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fb694402-b36a-4ec2-960e-396d9ce7aa54}, !- Handle
  Cool-Cap-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {750a8f8d-efe4-43a9-a085-5938aa0ea012}, !- Handle
  Cool-EIR-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {5fe705b8-31ee-4e9a-a00d-90f081b5c92d}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.798701661239655,                      !- Gross Rated Sensible Heat Ratio
  3.77511613086751,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eb26a663-20dd-45f0-b987-d1f3b5526e11}, !- Total Cooling Capacity Function of Temperature Curve
  {fb694402-b36a-4ec2-960e-396d9ce7aa54}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {8b4b6608-c2f7-4934-8629-01246f42b6f8}, !- Energy Input Ratio Function of Temperature Curve
  {750a8f8d-efe4-43a9-a085-5938aa0ea012}, !- Energy Input Ratio Function of Flow Fraction Curve
  {0f891a4a-d1a7-4850-bc73-1160cde4cb6c}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {362f7367-0609-486d-888f-696686caad6d}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {1d5e6a3c-71e6-42a1-b919-7860f97104e9}, !- Handle
  Cool-Cap-fT6,                           !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {5afdca62-e447-4154-91f9-5f1ef452a7e0}, !- Handle
  Cool-EIR-fT6,                           !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e87ee842-c72d-4ce7-b44d-d0b73d5b6f30}, !- Handle
  Cool-PLF-fPLR6,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {49e4a046-cdd2-4cd2-ab81-94457c4bbd75}, !- Handle
  Cool-Cap-fFF6,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c4e5686e-dcb8-466c-8c8a-97b2603b359f}, !- Handle
  Cool-EIR-fFF6,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {6279bb5d-6b89-430d-8afa-d706d8a4b191}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 3, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.757094338262211,                      !- Gross Rated Sensible Heat Ratio
  3.17313460723919,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1d5e6a3c-71e6-42a1-b919-7860f97104e9}, !- Total Cooling Capacity Function of Temperature Curve
  {49e4a046-cdd2-4cd2-ab81-94457c4bbd75}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {5afdca62-e447-4154-91f9-5f1ef452a7e0}, !- Energy Input Ratio Function of Temperature Curve
  {c4e5686e-dcb8-466c-8c8a-97b2603b359f}, !- Energy Input Ratio Function of Flow Fraction Curve
  {e87ee842-c72d-4ce7-b44d-d0b73d5b6f30}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {362f7367-0609-486d-888f-696686caad6d}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {3c395389-7e6e-4c68-a6fa-77d67b479fb5}, !- Handle
  Cool-Cap-fT10,                          !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2c3f4e56-d374-48b6-b5d1-f43b23865c19}, !- Handle
  Cool-EIR-fT10,                          !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {30b02ad2-9661-4043-8c1a-8877109fc80f}, !- Handle
  Cool-PLF-fPLR10,                        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4a60070d-b960-45de-a80d-5b6968cd464f}, !- Handle
  Cool-Cap-fFF10,                         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a753dd43-9d2d-4c95-9c0a-0d4c96b26b6c}, !- Handle
  Cool-EIR-fFF10,                         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {dae3ac24-9fdd-4587-ae8a-3ca82fdb7cce}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 4, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.702551992573952,                      !- Gross Rated Sensible Heat Ratio
  2.34548433129289,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3c395389-7e6e-4c68-a6fa-77d67b479fb5}, !- Total Cooling Capacity Function of Temperature Curve
  {4a60070d-b960-45de-a80d-5b6968cd464f}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {2c3f4e56-d374-48b6-b5d1-f43b23865c19}, !- Energy Input Ratio Function of Temperature Curve
  {a753dd43-9d2d-4c95-9c0a-0d4c96b26b6c}, !- Energy Input Ratio Function of Flow Fraction Curve
  {30b02ad2-9661-4043-8c1a-8877109fc80f}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {362f7367-0609-486d-888f-696686caad6d}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {007680f7-ae13-4bf7-a28a-678c3f7affd7}, !- Handle
  res ms clg coil,                        !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {a6220c13-4884-40d6-87ea-167a81ac4356}, !- Stage 1
  {5fe705b8-31ee-4e9a-a00d-90f081b5c92d}, !- Stage 2
  {6279bb5d-6b89-430d-8afa-d706d8a4b191}, !- Stage 3
  {dae3ac24-9fdd-4587-ae8a-3ca82fdb7cce}; !- Stage 4

OS:Curve:Exponent,
  {616a1366-6186-4812-ae25-a0dc910235ae}, !- Handle
  res ms fan power curve 1,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c29567ef-90f0-4cc9-87dc-c177cf619c5c}, !- Handle
  res ms fan eff curve 1,                 !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {c9d4f80b-36a0-4c23-9858-a1d69be96712}, !- Handle
  res ms clg supply fan,                  !- Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Availability Schedule Name
  0.167945868715886,                      !- Fan Total Efficiency
  24.91,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {616a1366-6186-4812-ae25-a0dc910235ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c29567ef-90f0-4cc9-87dc-c177cf619c5c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ms clg supply fan;                  !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {86cb15c3-4f53-444a-91e1-a8f88b7e4d33}, !- Handle
  Unitary System Performance Multispeed 2, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.529411764705882,                      !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  0.647058823529412,                      !- Cooling Speed Supply Air Flow Ratio 2
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 3
  0.764705882352941,                      !- Cooling Speed Supply Air Flow Ratio 3
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 4
  1;                                      !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {7f60621b-6978-451e-94c7-6355e37b48e7}, !- Handle
  res ms clg unitary system,              !- Name
  Load,                                   !- Control Type
  {99887a1c-eb64-4d73-9397-a58e485748de}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Availability Schedule Name
  {2acba58c-9877-4654-9d4b-062e269822bf}, !- Air Inlet Node Name
  {0672b669-8e86-4c25-9a1d-d352814a4003}, !- Air Outlet Node Name
  {c9d4f80b-36a0-4c23-9858-a1d69be96712}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {c89decb0-83a0-4f87-b0d7-8c710a721ddb}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {007680f7-ae13-4bf7-a28a-678c3f7affd7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {86cb15c3-4f53-444a-91e1-a8f88b7e4d33}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {b087f8a6-d2c3-4159-956b-33060e1ee04b}, !- Handle
  res ms clg asys,                        !- Name
  ,                                       !- Controller List Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Availability Schedule
  {11af400c-dfbc-4a1e-ab90-44da0305931c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4071de06-b14c-44f2-96fb-7da60fec84ee}, !- Supply Side Inlet Node Name
  {14a49f20-151d-45bd-929c-34c6261fb81a}, !- Demand Side Outlet Node Name
  {04441609-0a56-46a2-99c1-c51142744786}, !- Demand Side Inlet Node A
  {18e37232-ac4d-4232-8bf0-b0dd8bc00acc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a3eb36b1-4ecd-4b1f-b18d-309a9a5809e7}, !- Demand Mixer Name
  {b69eadcb-68fc-4053-8fd6-682dab91b0ce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0d2c312f-04ff-473a-8ef0-d5ea1134d0bb}, !- Handle
  Node 26,                                !- Name
  {4071de06-b14c-44f2-96fb-7da60fec84ee}, !- Inlet Port
  {2acba58c-9877-4654-9d4b-062e269822bf}; !- Outlet Port

OS:Node,
  {68773408-13e1-4128-a773-92e47454c861}, !- Handle
  Node 27,                                !- Name
  {0672b669-8e86-4c25-9a1d-d352814a4003}, !- Inlet Port
  {18e37232-ac4d-4232-8bf0-b0dd8bc00acc}; !- Outlet Port

OS:Connection,
  {4071de06-b14c-44f2-96fb-7da60fec84ee}, !- Handle
  {a0400651-f613-4666-85fc-f6750d2f3cdf}, !- Name
  {b087f8a6-d2c3-4159-956b-33060e1ee04b}, !- Source Object
  8,                                      !- Outlet Port
  {0d2c312f-04ff-473a-8ef0-d5ea1134d0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e37232-ac4d-4232-8bf0-b0dd8bc00acc}, !- Handle
  {7d4cd3b1-1674-4f34-87e9-6ee91c2ead36}, !- Name
  {68773408-13e1-4128-a773-92e47454c861}, !- Source Object
  3,                                      !- Outlet Port
  {b087f8a6-d2c3-4159-956b-33060e1ee04b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3c9cd528-3abb-4b56-90b9-a45e37be731b}, !- Handle
  Node 28,                                !- Name
  {04441609-0a56-46a2-99c1-c51142744786}, !- Inlet Port
  {47b37c2e-02aa-4389-a19e-898e39ad3419}; !- Outlet Port

OS:Node,
  {e5dd1aec-3238-4669-8890-a1b26cac0dd6}, !- Handle
  Node 29,                                !- Name
  {40ccfb9d-0b2c-46b0-8f36-3d096d98ff90}, !- Inlet Port
  {14a49f20-151d-45bd-929c-34c6261fb81a}; !- Outlet Port

OS:Node,
  {c9a86855-e770-4a77-b948-9b9f39663dab}, !- Handle
  Node 30,                                !- Name
  {b681e7d8-e704-4836-8f33-64c30812ad87}, !- Inlet Port
  {c6ca6869-0c55-40b0-9a3e-cdf133c03612}; !- Outlet Port

OS:Connection,
  {04441609-0a56-46a2-99c1-c51142744786}, !- Handle
  {8836e937-760f-4e72-a6bf-fe3ab67a735d}, !- Name
  {b087f8a6-d2c3-4159-956b-33060e1ee04b}, !- Source Object
  10,                                     !- Outlet Port
  {3c9cd528-3abb-4b56-90b9-a45e37be731b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a49f20-151d-45bd-929c-34c6261fb81a}, !- Handle
  {96c5e372-ff1d-4490-814d-0e85bbf09915}, !- Name
  {e5dd1aec-3238-4669-8890-a1b26cac0dd6}, !- Source Object
  3,                                      !- Outlet Port
  {b087f8a6-d2c3-4159-956b-33060e1ee04b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b69eadcb-68fc-4053-8fd6-682dab91b0ce}, !- Handle
  res ms clg zone splitter,               !- Name
  {47b37c2e-02aa-4389-a19e-898e39ad3419}, !- Inlet Node Name
  {f53486fd-cd28-41e9-aeae-bc6ff669afad}, !- Outlet Node Name 1
  {e737f0f3-425b-4557-bc23-6e684630587e}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {a3eb36b1-4ecd-4b1f-b18d-309a9a5809e7}, !- Handle
  res ms clg zone mixer,                  !- Name
  {40ccfb9d-0b2c-46b0-8f36-3d096d98ff90}, !- Outlet Node Name
  {e92bccbf-749a-4551-8de5-11b33b0fdac3}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {47b37c2e-02aa-4389-a19e-898e39ad3419}, !- Handle
  {95b0426f-1883-450b-b859-51f337397fe2}, !- Name
  {3c9cd528-3abb-4b56-90b9-a45e37be731b}, !- Source Object
  3,                                      !- Outlet Port
  {b69eadcb-68fc-4053-8fd6-682dab91b0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ccfb9d-0b2c-46b0-8f36-3d096d98ff90}, !- Handle
  {442b8f6d-0496-404e-ac8c-5fde0fcf1b73}, !- Name
  {a3eb36b1-4ecd-4b1f-b18d-309a9a5809e7}, !- Source Object
  2,                                      !- Outlet Port
  {e5dd1aec-3238-4669-8890-a1b26cac0dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef5c889c-77f1-4ff2-8788-2464e98e3cac}, !- Handle
  {b087f8a6-d2c3-4159-956b-33060e1ee04b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {11af400c-dfbc-4a1e-ab90-44da0305931c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {2acba58c-9877-4654-9d4b-062e269822bf}, !- Handle
  {4386a439-f081-447c-ae5c-38493c126be6}, !- Name
  {0d2c312f-04ff-473a-8ef0-d5ea1134d0bb}, !- Source Object
  3,                                      !- Outlet Port
  {7f60621b-6978-451e-94c7-6355e37b48e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0672b669-8e86-4c25-9a1d-d352814a4003}, !- Handle
  {4c7c57d0-f429-4864-ac57-ed082b672332}, !- Name
  {7f60621b-6978-451e-94c7-6355e37b48e7}, !- Source Object
  7,                                      !- Outlet Port
  {68773408-13e1-4128-a773-92e47454c861}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9268edc4-41c5-423d-9e42-66d6c4a4196b}, !- Handle
  res ms living zone clg direct air,      !- Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Availability Schedule Name
  {db21d288-28aa-4203-a7e1-8f4ef57f9a79}, !- Air Inlet Node Name
  {b681e7d8-e704-4836-8f33-64c30812ad87}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {695b3279-d253-40e1-b573-d7bf5398c849}, !- Handle
  Node 31,                                !- Name
  {5aa5741d-5566-4acb-90c2-85e4624047ee}, !- Inlet Port
  {ddd67044-d08e-4ca9-91c7-21f3b590d554}; !- Outlet Port

OS:Connection,
  {c6ca6869-0c55-40b0-9a3e-cdf133c03612}, !- Handle
  {17dae9d8-2d8b-48c9-ac5e-12c90ee6ef92}, !- Name
  {c9a86855-e770-4a77-b948-9b9f39663dab}, !- Source Object
  3,                                      !- Outlet Port
  {e4e90cfb-7c1b-4f1f-8799-bc7a2af6094e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5aa5741d-5566-4acb-90c2-85e4624047ee}, !- Handle
  {646bbe1b-6791-433b-8e1c-7e37371ae547}, !- Name
  {76de215e-1cab-4fa6-b49b-4c31dda24000}, !- Source Object
  4,                                      !- Outlet Port
  {695b3279-d253-40e1-b573-d7bf5398c849}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13293188-85e4-4aa1-95df-31b28e61b6ed}, !- Handle
  Node 32,                                !- Name
  {f53486fd-cd28-41e9-aeae-bc6ff669afad}, !- Inlet Port
  {db21d288-28aa-4203-a7e1-8f4ef57f9a79}; !- Outlet Port

OS:Connection,
  {f53486fd-cd28-41e9-aeae-bc6ff669afad}, !- Handle
  {a172631e-f35b-4c03-9b28-e426fdd05d00}, !- Name
  {b69eadcb-68fc-4053-8fd6-682dab91b0ce}, !- Source Object
  3,                                      !- Outlet Port
  {13293188-85e4-4aa1-95df-31b28e61b6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db21d288-28aa-4203-a7e1-8f4ef57f9a79}, !- Handle
  {a107ce02-3981-42f7-a93a-e2f3cc85af5b}, !- Name
  {13293188-85e4-4aa1-95df-31b28e61b6ed}, !- Source Object
  3,                                      !- Outlet Port
  {9268edc4-41c5-423d-9e42-66d6c4a4196b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b681e7d8-e704-4836-8f33-64c30812ad87}, !- Handle
  {99a2ef55-3d69-4f5a-ac30-e65cda343cd8}, !- Name
  {9268edc4-41c5-423d-9e42-66d6c4a4196b}, !- Source Object
  4,                                      !- Outlet Port
  {c9a86855-e770-4a77-b948-9b9f39663dab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f588a701-b283-41d2-920c-bc0381e5de8a}, !- Handle
  res ms finished basement zone clg direct air, !- Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Availability Schedule Name
  {4558af6e-206e-4fae-9893-04714e654269}, !- Air Inlet Node Name
  {a54f2386-4eac-4256-a602-740eadb9386c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f59a510d-6c37-4e7e-8124-e36bdf109aff}, !- Handle
  Node 33,                                !- Name
  {a54f2386-4eac-4256-a602-740eadb9386c}, !- Inlet Port
  {f9ae1862-62f9-4e45-b736-d24d6fb13b64}; !- Outlet Port

OS:Node,
  {a1fe013f-c458-4eb4-bba8-c40bd76d7b03}, !- Handle
  Node 34,                                !- Name
  {7b85122f-207e-4544-ad3a-8c8849817468}, !- Inlet Port
  {322077b0-0822-459d-a11a-7432c4c5f310}; !- Outlet Port

OS:Connection,
  {f9ae1862-62f9-4e45-b736-d24d6fb13b64}, !- Handle
  {77bd7027-827c-4fac-958e-68a1ef078947}, !- Name
  {f59a510d-6c37-4e7e-8124-e36bdf109aff}, !- Source Object
  3,                                      !- Outlet Port
  {d52e925e-c5dd-4c77-819e-8369c004592c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7b85122f-207e-4544-ad3a-8c8849817468}, !- Handle
  {79c9ca05-09f5-41e6-9abf-fcdd85e13b46}, !- Name
  {a1ac772f-2434-4006-a51f-69b6c4b6a0a7}, !- Source Object
  4,                                      !- Outlet Port
  {a1fe013f-c458-4eb4-bba8-c40bd76d7b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5775f2f7-b58f-4077-9da8-9eda60ba77ab}, !- Handle
  Node 35,                                !- Name
  {e737f0f3-425b-4557-bc23-6e684630587e}, !- Inlet Port
  {4558af6e-206e-4fae-9893-04714e654269}; !- Outlet Port

OS:Connection,
  {e737f0f3-425b-4557-bc23-6e684630587e}, !- Handle
  {ba4f0347-84b0-4965-b133-43d8853f41fd}, !- Name
  {b69eadcb-68fc-4053-8fd6-682dab91b0ce}, !- Source Object
  4,                                      !- Outlet Port
  {5775f2f7-b58f-4077-9da8-9eda60ba77ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4558af6e-206e-4fae-9893-04714e654269}, !- Handle
  {f6348860-1503-4a16-b79f-542934e5d0ea}, !- Name
  {5775f2f7-b58f-4077-9da8-9eda60ba77ab}, !- Source Object
  3,                                      !- Outlet Port
  {f588a701-b283-41d2-920c-bc0381e5de8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a54f2386-4eac-4256-a602-740eadb9386c}, !- Handle
  {2687ffaf-e377-4af9-ae8c-16e6315db060}, !- Name
  {f588a701-b283-41d2-920c-bc0381e5de8a}, !- Source Object
  4,                                      !- Outlet Port
  {f59a510d-6c37-4e7e-8124-e36bdf109aff}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {89b9ee5b-0680-4c23-9238-5dad80eea788}, !- Handle
  {4c8e09c4-efbc-4a98-9f6b-f8ddc9bb0753}, !- Object Name
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true,                                   !- Feature Value 1
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.39999999999999997&#440.6&#440.8&#441.2, !- Feature Value 2
  SizingInfoHVACHeatingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  222.22222222222223&#44266.6666666666667&#44311.1111111111111&#44400.0, !- Feature Value 3
  SizingInfoHVACHeatingCapacityOffset,    !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  2300,                                   !- Feature Value 4
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  1;                                      !- Feature Value 6

OS:AdditionalProperties,
  {e07485d0-7a05-4fb1-840a-f5bd60a822d6}, !- Handle
  {7f60621b-6978-451e-94c7-6355e37b48e7}, !- Object Name
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true,                                   !- Feature Value 1
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.48888888888888893&#440.6666666666666667&#440.8444444444444444&#441.2, !- Feature Value 2
  SizingInfoHVACCoolingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  225.0&#44275.0&#44325.0&#44425.0,       !- Feature Value 3
  SizingInfoHVACSHR,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  0.8625592845400774&#440.7987016612396552&#440.757094338262211&#440.7025519925739516, !- Feature Value 4
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Schedule:Ruleset,
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Handle
  res cooling season,                     !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  {da3041a3-ffb2-4f7a-8fd5-0618a1eea315}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da3041a3-ffb2-4f7a-8fd5-0618a1eea315}, !- Handle
  Schedule Day 6,                         !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93ae80c8-c4db-45bf-9548-5b6aeb642fbd}, !- Handle
  res cooling season allday rule1,        !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {bacf387e-3151-48c6-bd7f-225c4f99329e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bacf387e-3151-48c6-bd7f-225c4f99329e}, !- Handle
  res cooling season allday1,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1863c8c0-8db6-49d7-bc11-e07f4cbdbf4e}, !- Handle
  res cooling season allday rule2,        !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1d9a65a0-84db-4ed2-ad91-13454031f53b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1d9a65a0-84db-4ed2-ad91-13454031f53b}, !- Handle
  res cooling season allday2,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a2c7b81-420f-47ee-b8fa-ba4a006132a4}, !- Handle
  res cooling season allday rule3,        !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3293f69d-237a-4955-bcae-0062576cf80a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3293f69d-237a-4955-bcae-0062576cf80a}, !- Handle
  res cooling season allday3,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b82a3af-c0f2-404c-8bc5-2beb14cdea08}, !- Handle
  res cooling season allday rule4,        !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {17979e2a-874c-469d-b40f-f73ac0b37b4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {17979e2a-874c-469d-b40f-f73ac0b37b4b}, !- Handle
  res cooling season allday4,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85c3ffa2-216a-4c08-9032-2ff48ec2c623}, !- Handle
  res cooling season allday rule5,        !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {8b3a086c-1675-4cc5-a5a8-21674c7bd2c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b3a086c-1675-4cc5-a5a8-21674c7bd2c0}, !- Handle
  res cooling season allday5,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3fe5674-4bbf-4c76-937c-068e10854f78}, !- Handle
  res cooling season allday rule6,        !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {57f49c99-f35a-449f-84c7-31f23fc602e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57f49c99-f35a-449f-84c7-31f23fc602e5}, !- Handle
  res cooling season allday6,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22523df1-15d1-45fc-91d5-d325356eacd7}, !- Handle
  res cooling season allday rule7,        !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d9130e28-31e9-426b-ab08-c30ff61bfa7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9130e28-31e9-426b-ab08-c30ff61bfa7d}, !- Handle
  res cooling season allday7,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {739c4125-9d07-40ea-a69d-8a6e95fbfa00}, !- Handle
  res cooling season allday rule8,        !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {16e43cfc-d306-4a70-b062-b5174d9fded0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16e43cfc-d306-4a70-b062-b5174d9fded0}, !- Handle
  res cooling season allday8,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47f59816-dbca-4953-8cbb-f0229134ed23}, !- Handle
  res cooling season allday rule9,        !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f00c74ac-33eb-4a63-9462-9d7f32f1e2cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f00c74ac-33eb-4a63-9462-9d7f32f1e2cc}, !- Handle
  res cooling season allday9,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76063961-8e75-4a85-a84a-66dbe660d7f4}, !- Handle
  res cooling season allday rule10,       !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0167fc47-dd26-4319-b6bd-3ff09ec9a26d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0167fc47-dd26-4319-b6bd-3ff09ec9a26d}, !- Handle
  res cooling season allday10,            !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9db00bfc-902b-4d0f-9e58-e44b37a87f83}, !- Handle
  res cooling season allday rule11,       !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8dee2a56-53dc-4d00-9d90-9fc8338be516}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8dee2a56-53dc-4d00-9d90-9fc8338be516}, !- Handle
  res cooling season allday11,            !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebfb9932-c3b5-486e-b5ab-b00887290009}, !- Handle
  res cooling season allday rule12,       !- Name
  {9f95c435-541c-4422-92b1-c779c19241e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb06f3bf-4394-443f-ac10-348b773f0ea0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb06f3bf-4394-443f-ac10-348b773f0ea0}, !- Handle
  res cooling season allday12,            !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a47e97ac-8b09-4eeb-b6bf-41c772020a8c}, !- Handle
  living zone temperature setpoint,       !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Heating Setpoint Temperature Schedule Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eeaa8c7a-7b7c-4410-9b89-e9ed975fc4d8}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Heating Setpoint Temperature Schedule Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {52e5bd34-1fde-446a-8b6f-d96a63c8504a}, !- Handle
  {a47e97ac-8b09-4eeb-b6bf-41c772020a8c}, !- Object Name
  clg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 1
  clg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 2
  htg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 3
  htg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668; !- Feature Value 4

OS:AdditionalProperties,
  {4aacd28c-1bf0-48cb-8bbc-c488526b04bf}, !- Handle
  {eeaa8c7a-7b7c-4410-9b89-e9ed975fc4d8}, !- Object Name
  clg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 1
  clg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 2
  htg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668, !- Feature Value 3
  htg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  21.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668&#4421.666666666666668; !- Feature Value 4

OS:Schedule:Ruleset,
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Handle
  res heating season,                     !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  {b3a3b342-4e22-4060-aa86-a0f5873e14df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3a3b342-4e22-4060-aa86-a0f5873e14df}, !- Handle
  Schedule Day 1,                         !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03df1592-54e3-474e-aa19-18aedca3ee3f}, !- Handle
  res heating season allday rule1,        !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {bab5119d-2497-4d48-a499-3c773f939db6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bab5119d-2497-4d48-a499-3c773f939db6}, !- Handle
  res heating season allday1,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73a2307f-99d4-432d-8aa6-8d4a32118e1a}, !- Handle
  res heating season allday rule2,        !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6649115b-6a59-4301-8795-b6384a20c4ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6649115b-6a59-4301-8795-b6384a20c4ac}, !- Handle
  res heating season allday2,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80196fc4-8bc4-4701-ae0f-7e22f4ecf169}, !- Handle
  res heating season allday rule3,        !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {11726c9a-b645-4d3c-8b7d-f1489a23f72f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11726c9a-b645-4d3c-8b7d-f1489a23f72f}, !- Handle
  res heating season allday3,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c98dbfa-be03-4283-87c3-a63c52fcbfb4}, !- Handle
  res heating season allday rule4,        !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7af08fa0-1c9c-4b8c-9226-1c1183f9abf5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7af08fa0-1c9c-4b8c-9226-1c1183f9abf5}, !- Handle
  res heating season allday4,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa4f434d-c240-4a09-8d2d-496ac467789a}, !- Handle
  res heating season allday rule5,        !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9893fded-2f47-4a2c-93eb-77cdb7d8e592}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9893fded-2f47-4a2c-93eb-77cdb7d8e592}, !- Handle
  res heating season allday5,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a04c2547-d4ba-41be-b69d-b5793a94683b}, !- Handle
  res heating season allday rule6,        !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {66600220-780d-4e77-b133-c84a384460e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {66600220-780d-4e77-b133-c84a384460e3}, !- Handle
  res heating season allday6,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44555b2f-1f7d-4a80-a999-a55af8a6c822}, !- Handle
  res heating season allday rule7,        !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9e56bc2e-3415-47c0-b596-99323254723c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e56bc2e-3415-47c0-b596-99323254723c}, !- Handle
  res heating season allday7,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b7f63ed-b309-4dd5-a8a4-31ee0ed485dd}, !- Handle
  res heating season allday rule8,        !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4c201baf-bf84-44e6-8b8a-fd7a7c527728}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c201baf-bf84-44e6-8b8a-fd7a7c527728}, !- Handle
  res heating season allday8,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4d79d6d-de65-4c44-be80-b0c744e9e4a4}, !- Handle
  res heating season allday rule9,        !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6109e880-30ae-49b4-9282-c189da765479}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6109e880-30ae-49b4-9282-c189da765479}, !- Handle
  res heating season allday9,             !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b42ae99f-aa94-47e7-b68c-d1111dd1e344}, !- Handle
  res heating season allday rule10,       !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a5730165-7641-49a7-8378-abfce3e7b00a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5730165-7641-49a7-8378-abfce3e7b00a}, !- Handle
  res heating season allday10,            !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23ba573d-ebfe-4fb4-9423-bf65bab180be}, !- Handle
  res heating season allday rule11,       !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04607893-5cef-4d49-9242-726124dcac87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04607893-5cef-4d49-9242-726124dcac87}, !- Handle
  res heating season allday11,            !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fe680aa-8a2f-4dd2-880b-586098b19c2d}, !- Handle
  res heating season allday rule12,       !- Name
  {336074eb-8635-47d8-9c97-7a1142468cae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6721de7e-882e-49ca-9ecc-06410b8c40d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6721de7e-882e-49ca-9ecc-06410b8c40d0}, !- Handle
  res heating season allday12,            !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Handle
  res heating setpoint,                   !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  {e9edd396-4363-4d49-8e34-47b7ba74c89d}, !- Default Day Schedule Name
  {ba308737-b1b3-459e-88ee-ba322f7034a1}, !- Summer Design Day Schedule Name
  {60d715c2-a177-4d1f-ba64-6a6ce55232db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9edd396-4363-4d49-8e34-47b7ba74c89d}, !- Handle
  Schedule Day 8,                         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c79bc63e-e444-4a2a-8d9e-9b0be890b8a5}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {82582485-20dc-4dec-b8d1-2ab7a2efde19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82582485-20dc-4dec-b8d1-2ab7a2efde19}, !- Handle
  res heating setpoint allday1,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {34272c16-a13d-442c-a0ec-3262b3e15f75}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5f080c26-86b5-4d73-bff2-57ead1f7584f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5f080c26-86b5-4d73-bff2-57ead1f7584f}, !- Handle
  res heating setpoint allday2,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a5572f3d-6abf-410d-9bc2-cfb6da8f0a53}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {209be380-e822-404a-8825-69c28cd820ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {209be380-e822-404a-8825-69c28cd820ee}, !- Handle
  res heating setpoint allday3,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3c6322b0-d214-4450-a363-638a9b0b9b03}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2590e718-0e22-42ca-8b36-6d05536def2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2590e718-0e22-42ca-8b36-6d05536def2b}, !- Handle
  res heating setpoint allday4,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1982d3c7-7528-4f09-92bc-7f97584da34e}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {276f2fe1-97a3-472a-bb53-edb565b2cd20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {276f2fe1-97a3-472a-bb53-edb565b2cd20}, !- Handle
  res heating setpoint allday5,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dd69a110-1229-4fe2-97e1-310cb5881818}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0c596468-5990-4655-a786-e2804b97a6f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c596468-5990-4655-a786-e2804b97a6f9}, !- Handle
  res heating setpoint allday6,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {781807ca-427f-4f78-b78e-7f658850c9a1}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7951d7b0-90c9-452d-a4b3-8e5e90e85cee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7951d7b0-90c9-452d-a4b3-8e5e90e85cee}, !- Handle
  res heating setpoint allday7,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3e214e9d-1944-49ca-a841-0b583a77655f}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {831f771b-f94d-40a4-8a58-447ff172f91a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {831f771b-f94d-40a4-8a58-447ff172f91a}, !- Handle
  res heating setpoint allday8,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fccf5206-c6c8-4cdd-9265-e4134ba7d6c2}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cee5bc73-ec30-4c8c-8f5f-04ce45453327}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cee5bc73-ec30-4c8c-8f5f-04ce45453327}, !- Handle
  res heating setpoint allday9,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8188ae09-cf45-4cb7-a4e3-8a2115e96724}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3ee8951a-a89b-4ec9-82b3-b00290fbf893}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ee8951a-a89b-4ec9-82b3-b00290fbf893}, !- Handle
  res heating setpoint allday10,          !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1c3f3def-8ec6-4fce-a58a-817738ac9f83}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7315ddb9-a9d0-46d8-b906-8422015accb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7315ddb9-a9d0-46d8-b906-8422015accb0}, !- Handle
  res heating setpoint allday11,          !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4ba08a4b-c83a-43b5-bcfb-ad1ea4590fe9}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {2528c8ac-d2b3-4ddf-9eef-dadb2d0931d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2abdb95b-8660-4d2e-a1c9-54edf35e4c94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2abdb95b-8660-4d2e-a1c9-54edf35e4c94}, !- Handle
  res heating setpoint allday12,          !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {60d715c2-a177-4d1f-ba64-6a6ce55232db}, !- Handle
  res heating setpoint winter design,     !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {ba308737-b1b3-459e-88ee-ba322f7034a1}, !- Handle
  res heating setpoint summer design,     !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Handle
  res cooling setpoint,                   !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  {f2f820c2-bec7-4d98-b277-ad95d51594dc}, !- Default Day Schedule Name
  {4f270c4c-37a2-4864-ac29-f39715f81da8}, !- Summer Design Day Schedule Name
  {686000cd-ca76-455d-8a5a-0f4d81ca16af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2f820c2-bec7-4d98-b277-ad95d51594dc}, !- Handle
  Schedule Day 9,                         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe279b0b-79b9-45f3-acfc-2f83df6f3471}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {daafe3e0-5c14-4f65-8f01-b361aec5215c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {daafe3e0-5c14-4f65-8f01-b361aec5215c}, !- Handle
  res cooling setpoint allday1,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {af7933dc-f428-45b5-9c54-171b5251e071}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f85a47e5-c15d-40a7-9ec5-51ced5a2ba7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f85a47e5-c15d-40a7-9ec5-51ced5a2ba7f}, !- Handle
  res cooling setpoint allday2,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {c0de1451-0a73-479a-8a80-ec39b96bc5e0}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a65856d8-2322-438d-b892-754f00deed59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a65856d8-2322-438d-b892-754f00deed59}, !- Handle
  res cooling setpoint allday3,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {c9c55d76-d22d-421a-b7ca-0020427885c1}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {143abc31-5c8e-46ba-8f41-a99b98c8e6d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {143abc31-5c8e-46ba-8f41-a99b98c8e6d7}, !- Handle
  res cooling setpoint allday4,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {c4a7b335-6a94-403e-9464-cf47d427e206}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d82308f2-3507-4b81-8441-206c1b04d90d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d82308f2-3507-4b81-8441-206c1b04d90d}, !- Handle
  res cooling setpoint allday5,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {9cec0fa2-fab2-456d-b4b9-d71aa0b235b7}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {04d70f1d-2ceb-4c7d-99f1-f7e2fb2d0b75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04d70f1d-2ceb-4c7d-99f1-f7e2fb2d0b75}, !- Handle
  res cooling setpoint allday6,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {7356a12a-6998-4abf-9d06-75c1fe908dee}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c0fe5b5b-bef4-4479-869f-a5688d466eeb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0fe5b5b-bef4-4479-869f-a5688d466eeb}, !- Handle
  res cooling setpoint allday7,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {ed3720a3-ecc2-4527-9781-c8023e3a12aa}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c3ad2fe2-dff3-40bc-9bf1-a5787ab8ca85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3ad2fe2-dff3-40bc-9bf1-a5787ab8ca85}, !- Handle
  res cooling setpoint allday8,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {a0b73090-f196-4b29-9e40-fe1146b9b8c0}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f943335c-b08c-4eb6-9add-18a05eee400a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f943335c-b08c-4eb6-9add-18a05eee400a}, !- Handle
  res cooling setpoint allday9,           !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {b6f5fe82-efce-4002-8a99-bad93e43931e}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {10698bd1-a860-49c5-873c-b5138478b088}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10698bd1-a860-49c5-873c-b5138478b088}, !- Handle
  res cooling setpoint allday10,          !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {0e0fe906-62c8-49c1-8161-9bc42b90edc8}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba7c42e8-cdf7-4fdb-9f04-b8575f40d354}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba7c42e8-cdf7-4fdb-9f04-b8575f40d354}, !- Handle
  res cooling setpoint allday11,          !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {7b04e78c-3165-421c-a771-9423544f975f}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {c82ea454-3ee7-4d0a-bd7d-aaf42ab4bf82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d889768-6953-47a0-aba4-9457bb62a979}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d889768-6953-47a0-aba4-9457bb62a979}, !- Handle
  res cooling setpoint allday12,          !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {686000cd-ca76-455d-8a5a-0f4d81ca16af}, !- Handle
  res cooling setpoint winter design,     !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {4f270c4c-37a2-4864-ac29-f39715f81da8}, !- Handle
  res cooling setpoint summer design,     !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Handle
  res ceil fan schedule,                  !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {6f3e7949-ad30-4618-8079-38f2efcae684}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f3e7949-ad30-4618-8079-38f2efcae684}, !- Handle
  Schedule Day 2,                         !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {679e7ed2-92c8-40e7-96d0-ff8219b2ea0f}, !- Handle
  res ceil fan schedule allday rule1,     !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {73e6de5a-5b66-4643-a53f-68c4dd9d383c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73e6de5a-5b66-4643-a53f-68c4dd9d383c}, !- Handle
  res ceil fan schedule allday1,          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d936352-ceb3-4ce0-9a3b-25faf57572f8}, !- Handle
  res ceil fan schedule allday rule2,     !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {747d3b29-8906-474d-a51c-93b55ae0cba2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {747d3b29-8906-474d-a51c-93b55ae0cba2}, !- Handle
  res ceil fan schedule allday2,          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10d22abb-2cff-4912-a607-842a0c63eefa}, !- Handle
  res ceil fan schedule allday rule3,     !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2226c605-dc76-4fe9-810c-a5386f124159}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2226c605-dc76-4fe9-810c-a5386f124159}, !- Handle
  res ceil fan schedule allday3,          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78404165-2348-4db2-8802-f8803e1ef43a}, !- Handle
  res ceil fan schedule allday rule4,     !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {efe2a25a-7bfc-4dc8-8aea-8c3cc72a3d93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {efe2a25a-7bfc-4dc8-8aea-8c3cc72a3d93}, !- Handle
  res ceil fan schedule allday4,          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9e3bf46-f331-4313-8f49-d83ec1613ee1}, !- Handle
  res ceil fan schedule allday rule5,     !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f7ede527-5966-4ddb-9802-b99c523749b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7ede527-5966-4ddb-9802-b99c523749b7}, !- Handle
  res ceil fan schedule allday5,          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec0c3f8d-8e72-409c-8be6-765b722c21d9}, !- Handle
  res ceil fan schedule allday rule6,     !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {258f7507-0399-4559-a28f-78195e9c8d5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {258f7507-0399-4559-a28f-78195e9c8d5a}, !- Handle
  res ceil fan schedule allday6,          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7eaec625-d9be-4458-95d0-1df0cf97e82c}, !- Handle
  res ceil fan schedule allday rule7,     !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0a5ea640-7eb8-41af-b7af-4d18e400ed4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a5ea640-7eb8-41af-b7af-4d18e400ed4d}, !- Handle
  res ceil fan schedule allday7,          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19a9de69-86da-40fa-93ed-0688aafc9f8c}, !- Handle
  res ceil fan schedule allday rule8,     !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a334d723-c02a-43d1-8cdf-524ce82f6fbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a334d723-c02a-43d1-8cdf-524ce82f6fbd}, !- Handle
  res ceil fan schedule allday8,          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a2a2cb0-59e2-43aa-b3b3-1549656f794a}, !- Handle
  res ceil fan schedule allday rule9,     !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {12cf5a18-911f-4087-b1b0-55ecf583fdf6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {12cf5a18-911f-4087-b1b0-55ecf583fdf6}, !- Handle
  res ceil fan schedule allday9,          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd77b190-a8c9-4b5d-b755-efb7665fdd81}, !- Handle
  res ceil fan schedule allday rule10,    !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a971111f-a746-4cb0-b146-0ca9d36f0f65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a971111f-a746-4cb0-b146-0ca9d36f0f65}, !- Handle
  res ceil fan schedule allday10,         !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36012361-e01a-48af-92a9-2cdea832f082}, !- Handle
  res ceil fan schedule allday rule11,    !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20c1135f-44a0-47f8-a9a7-460cdd8302e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20c1135f-44a0-47f8-a9a7-460cdd8302e9}, !- Handle
  res ceil fan schedule allday11,         !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c81d264c-5c6b-4847-969d-3f10c86aad70}, !- Handle
  res ceil fan schedule allday rule12,    !- Name
  {41071457-fe0f-4608-978b-1fd20a44f27a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7415220c-a521-4c15-989e-afed17fb2d79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7415220c-a521-4c15-989e-afed17fb2d79}, !- Handle
  res ceil fan schedule allday12,         !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {81b138bc-d37b-4692-a76d-7c84ac9aec6e}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:Schedule:Constant,
  {0950c8b5-0d30-4e33-a5b3-68900c730feb}, !- Handle
  res ceil fan master,                    !- Name
  {81b138bc-d37b-4692-a76d-7c84ac9aec6e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {eee08d93-5159-4909-bc71-67b52aace82b}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {f4ddb88a-4b2c-4050-a14f-027232698690}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  {eee08d93-5159-4909-bc71-67b52aace82b}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {0950c8b5-0d30-4e33-a5b3-68900c730feb}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {6f9ff7cc-04f6-4398-ac42-6031d3186094}, !- Handle
  res_ceil_fan_sched_val_sensor,          !- Name
  res ceil fan schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {526850e8-3b81-436b-98bd-e4b9498e218f}, !- Handle
  res_ceil_fan_tin_sensor,                !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {283e48b7-7829-4677-886b-747f99d5efd0}, !- Handle
  res_ceil_fan_sched_override,            !- Name
  {0950c8b5-0d30-4e33-a5b3-68900c730feb}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {79bc0be6-ab0e-44f2-8106-1dd92bb80439}, !- Handle
  res_ceil_fan_schedule_program,          !- Name
  If res_ceil_fan_sched_val_sensor == 0,  !- Program Line 1
  Set res_ceil_fan_sched_override = 0,    !- Program Line 2
  ElseIf res_ceil_fan_tin_sensor < 24.389, !- Program Line 3
  Set res_ceil_fan_sched_override = 0,    !- Program Line 4
  Else,                                   !- Program Line 5
  Set res_ceil_fan_sched_override = 1,    !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {2ec6c133-ae6d-4bb7-b360-72e7bd62c1ce}, !- Handle
  res ceil fan program calling manager,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {79bc0be6-ab0e-44f2-8106-1dd92bb80439}; !- Program Name 1

OS:Schedule:File,
  {c97eff6e-1cc8-4d9f-819d-267c1f64c0e4}, !- Handle
  ceiling_fan,                            !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {4823ec88-9431-42a8-b66b-c7f8087c345d}, !- Handle
  res ceil fan benchmark|finished basement space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.2622239808507,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {93285758-84af-4e69-92d5-1cc229b7ea14}, !- Handle
  res ceil fan benchmark|finished basement space, !- Name
  {4823ec88-9431-42a8-b66b-c7f8087c345d}, !- Electric Equipment Definition Name
  {54e38e9a-ef48-4f79-b039-db9d219fa764}, !- Space or SpaceType Name
  {c97eff6e-1cc8-4d9f-819d-267c1f64c0e4}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f162062c-62dc-4c61-b0df-9ca7aa9c7477}, !- Handle
  res ceil fan benchmark|finished attic space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.9598077775731,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {a767f3fe-2d08-4040-be13-6ca2b708ca0b}, !- Handle
  res ceil fan benchmark|finished attic space, !- Name
  {f162062c-62dc-4c61-b0df-9ca7aa9c7477}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {c97eff6e-1cc8-4d9f-819d-267c1f64c0e4}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d225e6c8-03ae-420f-af7d-af873bc516af}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.2622239808507,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {12255472-4833-42e9-aeb5-ae05ffd1a115}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  {d225e6c8-03ae-420f-af7d-af873bc516af}, !- Electric Equipment Definition Name
  {56d0b0d8-8042-4100-95be-102065184916}, !- Space or SpaceType Name
  {c97eff6e-1cc8-4d9f-819d-267c1f64c0e4}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6b441121-e471-480a-8b71-3fdb306a6c97}, !- Handle
  res ceil fan benchmark|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.9598077775731,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e90510da-01ff-423f-9c0d-9c80a8e8defd}, !- Handle
  res ceil fan benchmark|living space|story 2, !- Name
  {6b441121-e471-480a-8b71-3fdb306a6c97}, !- Electric Equipment Definition Name
  {4aa75534-8de0-4f6c-8418-172a29a47aeb}, !- Space or SpaceType Name
  {c97eff6e-1cc8-4d9f-819d-267c1f64c0e4}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Handle
  res refrig schedule,                    !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {8cf2d74b-1b3a-4b78-818d-255540ee3ac4}, !- Default Day Schedule Name
  {4b2ab432-6fff-4ace-ab03-a5dda0bd01b8}, !- Summer Design Day Schedule Name
  {d249c16c-179c-429e-a4ce-fc29e5d9c91c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cf2d74b-1b3a-4b78-818d-255540ee3ac4}, !- Handle
  Schedule Day 11,                        !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85e1343d-964a-4272-9575-cc0b539c339a}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c76db6ef-b2a2-4385-9e3b-54232d0e84c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c76db6ef-b2a2-4385-9e3b-54232d0e84c4}, !- Handle
  res refrig schedule allday1,            !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {b62f8e16-4d9e-4518-b601-92c34fc06017}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {30440fe2-2194-4d2c-a055-0ed88657f0e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {30440fe2-2194-4d2c-a055-0ed88657f0e8}, !- Handle
  res refrig schedule allday2,            !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {3cba93aa-0c9e-4310-9943-66fe0f7fa4cd}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d92a4fae-0e19-4047-a32d-023ef6fc9d96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d92a4fae-0e19-4047-a32d-023ef6fc9d96}, !- Handle
  res refrig schedule allday3,            !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {07ed6380-04b6-4005-9660-08885dfd809f}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1242d151-2d04-43a8-bf11-63523d3f5252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1242d151-2d04-43a8-bf11-63523d3f5252}, !- Handle
  res refrig schedule allday4,            !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a0a3570b-4327-40d6-8179-48c022c53b88}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0e9bec08-b792-4f31-89ec-8925308a2bf9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e9bec08-b792-4f31-89ec-8925308a2bf9}, !- Handle
  res refrig schedule allday5,            !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {1bb75567-9fd8-489d-be37-3a575c60a8b6}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9e373945-4b2e-44dc-8c23-cb9bffdba9a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9e373945-4b2e-44dc-8c23-cb9bffdba9a9}, !- Handle
  res refrig schedule allday6,            !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {98694f0d-4961-48a3-9874-473f58e8b41b}, !- Handle
  res refrig schedule allday rule7,       !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {59adcb52-ada2-4ec2-be29-6b804f2f764f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59adcb52-ada2-4ec2-be29-6b804f2f764f}, !- Handle
  res refrig schedule allday7,            !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {20f7a145-46c2-407d-9de1-683c9ee542d7}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c88a3d2e-d03b-4197-971f-fbbcbade2740}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c88a3d2e-d03b-4197-971f-fbbcbade2740}, !- Handle
  res refrig schedule allday8,            !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {ed03c784-0884-4285-b9f3-bfd9f7d767ea}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4726fbf2-5684-47a8-9c20-77029b1db362}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4726fbf2-5684-47a8-9c20-77029b1db362}, !- Handle
  res refrig schedule allday9,            !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {960deab7-a085-46f6-9205-7d0dfbce9516}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d52aa468-aa43-46a6-8c05-11f2df638ccf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d52aa468-aa43-46a6-8c05-11f2df638ccf}, !- Handle
  res refrig schedule allday10,           !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985402,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {85225ec2-5dc6-4e57-9dcb-838eb7e4a690}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d50bbd7-e1f4-4b45-b1fb-3cfa62a6ed8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d50bbd7-e1f4-4b45-b1fb-3cfa62a6ed8c}, !- Handle
  res refrig schedule allday11,           !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {461b52fc-b46b-477f-a0c9-960fed5970fc}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be24914d-50e0-4350-b122-9db3550ede87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be24914d-50e0-4350-b122-9db3550ede87}, !- Handle
  res refrig schedule allday12,           !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {d249c16c-179c-429e-a4ce-fc29e5d9c91c}, !- Handle
  res refrig schedule winter design,      !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b2ab432-6fff-4ace-ab03-a5dda0bd01b8}, !- Handle
  res refrig schedule summer design,      !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {27a09208-7571-47ad-b5af-40478720bad2}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {80294947-fcda-4dd4-9050-534c728e143f}, !- Handle
  res refrig,                             !- Name
  {27a09208-7571-47ad-b5af-40478720bad2}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {a78cbb0b-57c7-40e0-93b3-89231ea46c55}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:File,
  {cb2a671f-678a-4b30-8b66-be97e25a70d2}, !- Handle
  cooking_range,                          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {20ecafff-47d3-4cf8-b11d-625e3ce5e7cb}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  35.8746205512987,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {32c9f6c8-7310-4b05-abd9-5eb5ee326518}, !- Handle
  res range electric,                     !- Name
  {20ecafff-47d3-4cf8-b11d-625e3ce5e7cb}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {cb2a671f-678a-4b30-8b66-be97e25a70d2}, !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {213cb86c-4a48-4573-841e-d5ca1b40bc8d}, !- Handle
  res range gas,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  373.944060316336,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:OtherEquipment,
  {5227d833-b5bc-4e88-ac7b-12accad04d76}, !- Handle
  res range gas,                          !- Name
  {213cb86c-4a48-4573-841e-d5ca1b40bc8d}, !- Other Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {cb2a671f-678a-4b30-8b66-be97e25a70d2}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res range gas;                          !- End-Use Subcategory

OS:Schedule:File,
  {2bcf42fe-7e18-41a8-864c-bfd5e8e6262d}, !- Handle
  dishwasher,                             !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:File,
  {5b682f95-ecd6-41c8-ae6a-8d591377d4f6}, !- Handle
  dishwasher_power,                       !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  17,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {2fc6184c-14ea-4190-82bd-9db2fe93f0e5}, !- Handle
  res dw temperature schedule,            !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  52.666;                                 !- Value

OS:ElectricEquipment:Definition,
  {ada7d740-b088-4169-abf8-277ec4e3900d}, !- Handle
  res dw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  136387.720713322,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {60eb60bb-9d4a-4b89-b757-4a40c97b7de9}, !- Handle
  res dw,                                 !- Name
  {ada7d740-b088-4169-abf8-277ec4e3900d}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {5b682f95-ecd6-41c8-ae6a-8d591377d4f6}, !- Schedule Name
  ,                                       !- Multiplier
  res dw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {babe47ce-f9ad-4fe7-acb4-ad3c1d25a243}, !- Handle
  res dw,                                 !- Name
  res dw,                                 !- End-Use Subcategory
  0.00104011079523683,                    !- Peak Flow Rate {m3/s}
  {2fc6184c-14ea-4190-82bd-9db2fe93f0e5}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {4ddeb561-d453-45cb-ac88-36b6c62e4c63}, !- Handle
  res dw,                                 !- Name
  {babe47ce-f9ad-4fe7-acb4-ad3c1d25a243}, !- Water Use Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space Name
  {2bcf42fe-7e18-41a8-864c-bfd5e8e6262d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {0cedc3d5-afdf-4d2b-82ee-303b058dc789}, !- Handle
  clothes_washer,                         !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:File,
  {a7a09c4d-060c-400b-8cb3-44ddc8c83601}, !- Handle
  clothes_washer_power,                   !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  16,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {bf1632ae-b997-4163-b17c-0a63e36988f6}, !- Handle
  res cw temperature schedule,            !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  52.666;                                 !- Value

OS:ElectricEquipment:Definition,
  {22563494-e5f0-4f36-87d0-db9a96e1cf50}, !- Handle
  res cw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  70491.5361082842,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {72032d67-72ea-4287-98c9-5a5d2ccb6ae9}, !- Handle
  res cw,                                 !- Name
  {22563494-e5f0-4f36-87d0-db9a96e1cf50}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {a7a09c4d-060c-400b-8cb3-44ddc8c83601}, !- Schedule Name
  ,                                       !- Multiplier
  res cw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {b19c0cb9-37f4-4125-82ec-68205e6ac5fa}, !- Handle
  res cw,                                 !- Name
  res cw,                                 !- End-Use Subcategory
  0.00629939013401745,                    !- Peak Flow Rate {m3/s}
  {bf1632ae-b997-4163-b17c-0a63e36988f6}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {d12c4ee5-0750-4f5e-b2a8-2697a5a4d156}, !- Handle
  res cw,                                 !- Name
  {b19c0cb9-37f4-4125-82ec-68205e6ac5fa}, !- Water Use Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space Name
  {0cedc3d5-afdf-4d2b-82ee-303b058dc789}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {2826492e-b2a3-47e4-9162-302907464192}, !- Handle
  {72032d67-72ea-4287-98c9-5a5d2ccb6ae9}, !- Object Name
  ClothesWasherIMEF,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.94999999999999996,                    !- Feature Value 1
  ClothesWasherRatedAnnualEnergy,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  387,                                    !- Feature Value 2
  ClothesWasherDrumVolume,                !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.5;                                    !- Feature Value 3

OS:Schedule:File,
  {ac47691e-d156-43ad-8c93-ae28a4344c5e}, !- Handle
  clothes_dryer,                          !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {e9b809b6-43fc-4b6a-8f53-7f8c816ef908}, !- Handle
  res cd electric,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14710.466591403,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f9d28b12-0256-472d-b6db-667b7452fe7b}, !- Handle
  res cd electric,                        !- Name
  {e9b809b6-43fc-4b6a-8f53-7f8c816ef908}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {ac47691e-d156-43ad-8c93-ae28a4344c5e}, !- Schedule Name
  ,                                       !- Multiplier
  res cd electric;                        !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {dd146dcf-ea3f-4feb-aa74-ebefc051f918}, !- Handle
  res cd gas,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  195439.056142925,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.05,                                   !- Fraction Latent
  0.06,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {7741cdff-8619-4251-883e-57ad2e14e233}, !- Handle
  res cd gas,                             !- Name
  {dd146dcf-ea3f-4feb-aa74-ebefc051f918}, !- Other Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {ac47691e-d156-43ad-8c93-ae28a4344c5e}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res cd gas;                             !- End-Use Subcategory

OS:AdditionalProperties,
  {c5648c2a-bda9-476b-8b11-e91fe12276aa}, !- Handle
  {7741cdff-8619-4251-883e-57ad2e14e233}, !- Object Name
  ClothesDryerCEF,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3999999999999999,                     !- Feature Value 1
  ClothesDryerMult,                       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  ClothesDryerFuelType,                   !- Feature Name 3
  String,                                 !- Feature Data Type 3
  gas,                                    !- Feature Value 3
  ClothesDryerFuelSplit,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.070000000000000007;                   !- Feature Value 4

OS:Schedule:File,
  {a4cb94a2-d4b1-4583-a92e-3830da45f9cd}, !- Handle
  lighting_interior,                      !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Lights:Definition,
  {e957a758-ca6c-4e49-9d72-74e13d1af239}, !- Handle
  res lighting interior finished basement space, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  171.044542589969,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {75fd6808-ba32-404a-9834-1c86abd4def5}, !- Handle
  res lighting interior finished basement space, !- Name
  {e957a758-ca6c-4e49-9d72-74e13d1af239}, !- Lights Definition Name
  {54e38e9a-ef48-4f79-b039-db9d219fa764}, !- Space or SpaceType Name
  {a4cb94a2-d4b1-4583-a92e-3830da45f9cd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior finished basement space; !- End-Use Subcategory

OS:Lights:Definition,
  {a5ae4c0b-46d3-47b2-9948-23595a7c182f}, !- Handle
  res lighting interior finished attic space, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  227.201437557947,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f147b668-41e8-4c94-9cc1-f82654076389}, !- Handle
  res lighting interior finished attic space, !- Name
  {a5ae4c0b-46d3-47b2-9948-23595a7c182f}, !- Lights Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {a4cb94a2-d4b1-4583-a92e-3830da45f9cd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior finished attic space; !- End-Use Subcategory

OS:Lights:Definition,
  {9610057b-5c03-489b-bc78-8c3a0ef150ee}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  171.044542589969,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7b6cbf74-ad19-461c-a616-51d59ce9eedb}, !- Handle
  res lighting interior living space,     !- Name
  {9610057b-5c03-489b-bc78-8c3a0ef150ee}, !- Lights Definition Name
  {56d0b0d8-8042-4100-95be-102065184916}, !- Space or SpaceType Name
  {a4cb94a2-d4b1-4583-a92e-3830da45f9cd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Lights:Definition,
  {362bd434-9fad-4c33-8e64-3652ab44ba36}, !- Handle
  res lighting interior living space|story 2, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  227.201437557947,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {17e9165f-d87a-469f-a175-fce038dab9ac}, !- Handle
  res lighting interior living space|story 2, !- Name
  {362bd434-9fad-4c33-8e64-3652ab44ba36}, !- Lights Definition Name
  {4aa75534-8de0-4f6c-8418-172a29a47aeb}, !- Space or SpaceType Name
  {a4cb94a2-d4b1-4583-a92e-3830da45f9cd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space|story 2; !- End-Use Subcategory

OS:Schedule:File,
  {f7e19cd0-6aa8-47b1-af25-1f3b404479c6}, !- Handle
  lighting_garage,                        !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Lights:Definition,
  {be8eb2f2-954c-4f57-942a-d0c33ece3ef7}, !- Handle
  res lighting garage garage space,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  22.6628471812895,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {51ce50f4-b869-4a68-a94c-d26e664ddc1c}, !- Handle
  res lighting garage garage space,       !- Name
  {be8eb2f2-954c-4f57-942a-d0c33ece3ef7}, !- Lights Definition Name
  {043eab73-00b5-46db-8e28-58d8452a4e47}, !- Space or SpaceType Name
  {f7e19cd0-6aa8-47b1-af25-1f3b404479c6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting garage garage space;       !- End-Use Subcategory

OS:Schedule:File,
  {a1d2b41a-916f-4e74-952e-76392c584a7d}, !- Handle
  lighting_exterior,                      !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Exterior:Lights:Definition,
  {5c675367-60d9-4ce1-a502-fd4633cb5c59}, !- Handle
  res lighting exterior,                  !- Name
  61.2350130838442;                       !- Design Level {W}

OS:Exterior:Lights,
  {0b16bfe8-1f5a-4f9f-aca8-c202070c4746}, !- Handle
  res lighting exterior,                  !- Name
  {5c675367-60d9-4ce1-a502-fd4633cb5c59}, !- Exterior Lights Definition Name
  {a1d2b41a-916f-4e74-952e-76392c584a7d}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:File,
  {37998177-8e34-46dc-966b-6b66397fa260}, !- Handle
  plug_loads,                             !- Name
  {1261f823-c9fe-4e4a-87a8-6e0fa1f5fedc}, !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {cbdd4232-944f-4daf-b8c1-66d855285cc3}, !- Handle
  res misc plug loads|finished basement space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  115.943907345095,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {ee8f7daf-9352-469d-944e-9ca89f666aa0}, !- Handle
  res misc plug loads|finished basement space, !- Name
  {cbdd4232-944f-4daf-b8c1-66d855285cc3}, !- Electric Equipment Definition Name
  {54e38e9a-ef48-4f79-b039-db9d219fa764}, !- Space or SpaceType Name
  {37998177-8e34-46dc-966b-6b66397fa260}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {26898a66-c000-4b73-9029-9944f80362ad}, !- Handle
  res misc plug loads|finished attic space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  154.010306473443,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {83d58f53-6a24-4346-99ee-9f97fed883df}, !- Handle
  res misc plug loads|finished attic space, !- Name
  {26898a66-c000-4b73-9029-9944f80362ad}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {37998177-8e34-46dc-966b-6b66397fa260}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {90b091e6-7259-466a-83ed-085facdbacf6}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  115.943907345095,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {b27350d5-7791-434d-930b-dac79f4ccba6}, !- Handle
  res misc plug loads|living space,       !- Name
  {90b091e6-7259-466a-83ed-085facdbacf6}, !- Electric Equipment Definition Name
  {56d0b0d8-8042-4100-95be-102065184916}, !- Space or SpaceType Name
  {37998177-8e34-46dc-966b-6b66397fa260}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {39a0689e-c263-4392-83b8-85bdec24ca98}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  154.010306473443,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {8cba573e-24ec-4714-8e8b-e242124ee9af}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  {39a0689e-c263-4392-83b8-85bdec24ca98}, !- Electric Equipment Definition Name
  {4aa75534-8de0-4f6c-8418-172a29a47aeb}, !- Space or SpaceType Name
  {37998177-8e34-46dc-966b-6b66397fa260}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:SpaceInfiltration:EffectiveLeakageArea,
  {200874a6-f037-453c-a229-8b5a6035469d}, !- Handle
  res infil|garage space,                 !- Name
  {043eab73-00b5-46db-8e28-58d8452a4e47}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  75.4290791976307,                       !- Effective Air Leakage Area {cm2}
  0.000129067493608247,                   !- Stack Coefficient
  4.38082605935681e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {2d6c6ce2-aef4-492d-838f-c8988a48caa6}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cb933875-f21c-4da1-95f4-fe1ffff5b2c1}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0c3f1a4c-6983-4d59-b811-714573247352}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {cee30853-a536-49a4-ac46-d61b0e994a0e}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {cee30853-a536-49a4-ac46-d61b0e994a0e}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {d7b50d3c-f5a4-40b5-9a86-6e868649d48f}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7b56ec5b-0995-44e3-92d6-02671687dc6a}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  {ef61776f-2b84-4856-8e9b-97a37dc06df2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef61776f-2b84-4856-8e9b-97a37dc06df2}, !- Handle
  Schedule Day 14,                        !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db32bca6-5804-4df2-9d83-b6f080dcb368}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2cd156e5-0d29-41e1-8a4a-e3ffc3267e6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cd156e5-0d29-41e1-8a4a-e3ffc3267e6b}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a675fdc4-a9a3-4006-8743-e486cf038447}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e17b204c-0186-475e-aba8-8ec8bf3b1e0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e17b204c-0186-475e-aba8-8ec8bf3b1e0e}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c867ea4f-cbb1-4566-81a6-9235f0c0f267}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f08e8fc1-d72b-47bc-8725-b7ee7f181e7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f08e8fc1-d72b-47bc-8725-b7ee7f181e7e}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {80ab3694-72e2-403e-b2e5-f066c855e91e}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {84b4bf46-919a-4eff-830a-9cb9137eda63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84b4bf46-919a-4eff-830a-9cb9137eda63}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3969cc60-9798-439b-9bec-253569bde668}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2dbe2e25-d4a7-446f-a056-3ffa448f6abf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dbe2e25-d4a7-446f-a056-3ffa448f6abf}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a6aa0037-3609-4798-aa43-39eef7018597}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a231d3f3-8af5-4ab6-9c1f-032a77818e80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a231d3f3-8af5-4ab6-9c1f-032a77818e80}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e22544ba-3d07-4e0c-9dd5-53fde5b5ea8a}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c6bc6b77-b385-4e73-b010-84eeac94ecbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6bc6b77-b385-4e73-b010-84eeac94ecbb}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6eb02011-b1c5-4ae3-80e4-513d010d0226}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {67445c4c-2b9a-4f60-b21f-6b2ced7f05c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67445c4c-2b9a-4f60-b21f-6b2ced7f05c1}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {11e494ea-2833-43d9-9113-ffdcce35fc82}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8ce6bba2-d219-4681-8a71-cadfee002683}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ce6bba2-d219-4681-8a71-cadfee002683}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {12e60b77-c70c-44cd-9eb7-c715d1bd7429}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a1925b89-b01b-40c1-a585-19a942767869}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1925b89-b01b-40c1-a585-19a942767869}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d6bbb5b7-5a86-4913-bd21-187a2b4d8040}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7127986-06d4-4e5e-973f-3a2a4847e584}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e7127986-06d4-4e5e-973f-3a2a4847e584}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {33f661ee-9183-4782-98f3-573fa97bdf78}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {c67d9e99-5198-4ba5-85cf-fb383238eb88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20b90cf7-5c44-4e90-b43b-1feee2dea538}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20b90cf7-5c44-4e90-b43b-1feee2dea538}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {93a3c046-4433-4f59-aa26-373eb7979ca5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Handle
  res nv_1 avail schedule,                !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  {2de110d0-0630-4597-9b8e-efd634b1a591}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2de110d0-0630-4597-9b8e-efd634b1a591}, !- Handle
  Schedule Day 15,                        !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f941284-e459-4eb9-82ea-d59994e42d2c}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f3bbd7da-6520-4db8-981a-e9481e91d37c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3bbd7da-6520-4db8-981a-e9481e91d37c}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1c3e952c-e619-487e-96ef-2ec53b5e4860}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {45f5ab57-fb78-42a4-9c01-af74efeea3ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {45f5ab57-fb78-42a4-9c01-af74efeea3ba}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9d2f58a1-425c-4421-8d59-8765cb3bc6c2}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ab601adc-44fd-4923-9996-25ce333dcc62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab601adc-44fd-4923-9996-25ce333dcc62}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1ffd379d-eaef-4623-b49f-516aa4c2b1fe}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {855f1be3-4549-4763-b6af-bc65080d0557}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {855f1be3-4549-4763-b6af-bc65080d0557}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {42e07d7b-8c78-4acd-9464-a55cf8e76385}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {16e90dd1-cbf8-4c7e-b217-af23e0f8319b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16e90dd1-cbf8-4c7e-b217-af23e0f8319b}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a506b1e7-c607-4285-b03b-7c6b2b688dd8}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {782ee95a-8329-457f-9f21-c1463f849910}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {782ee95a-8329-457f-9f21-c1463f849910}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {06c6da39-162f-4668-853d-caa8d04ac3f2}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {124e3364-2953-45d0-b409-66de1ea2c048}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {124e3364-2953-45d0-b409-66de1ea2c048}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2c924c27-b129-4949-9310-8c333556d92f}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {89bd19ac-a232-4d95-8cf0-b7d3d7847a0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89bd19ac-a232-4d95-8cf0-b7d3d7847a0b}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7ef2d6ed-ebbf-4835-a77a-c311c3622651}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {08c6ddc2-07f7-4db3-ba5e-9e9062bb6ef0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08c6ddc2-07f7-4db3-ba5e-9e9062bb6ef0}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1b05daa8-832e-40b8-b69e-22648979bb4f}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {820ccd0b-d9aa-4c93-8acc-edd3d197940e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {820ccd0b-d9aa-4c93-8acc-edd3d197940e}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f5995844-e41b-46c9-9369-c841fd9b8ed0}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52618b59-3275-444d-9fc1-2a8d09163c7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52618b59-3275-444d-9fc1-2a8d09163c7a}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d13bef1a-48cb-4992-a540-20685d0a5988}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {a34303ac-c14c-4a61-a220-4f6e81f5b5c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6c0e77b-da08-4876-8d42-a40a2f64924d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6c0e77b-da08-4876-8d42-a40a2f64924d}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {5e679862-becd-4c96-b0de-88d91677f984}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {65fb0474-5c4d-4c39-be47-d8938b92d3c6}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {734bfd36-8a96-4503-be76-cccdef555679}, !- Handle
  res nv_1 flow,                          !- Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {6360bec8-0181-4480-a945-dd18f56b81be}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {734bfd36-8a96-4503-be76-cccdef555679}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bdcf75b2-880a-4ea8-80c3-d79bdbb3601f}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 13670.981083470642,           !- Program Line 4
  Set Cs = 0.00023703730141097515,        !- Program Line 5
  Set Cw = 0.00010014662806502983,        !- Program Line 6
  Set MNV = 2.444359572750902,            !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {19823d7c-b7bf-4083-b5dc-92eec2127d82}, !- Handle
  res_ds_res_ms_htg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {40b9edcd-91ed-4f00-b9a3-8534efa20d3a}, !- Handle
  res_ds_res_ms_htg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6b5e3c24-d2c7-404d-94d2-f752753b5f85}, !- Handle
  res_ds_res_ms_clg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {964b48f1-5373-4212-b90a-0b61edac39c6}, !- Handle
  res_ds_res_ms_clg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {4e404f5f-ea7d-4116-a8fb-aa81db918090}, !- Handle
  res_ds_res_ms_htg_asys_fan_rtf_s,       !- Name
  res ms htg supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5e5679f3-8cbb-433c-af70-b173fc2337b6}, !- Handle
  res_ds_res_ms_clg_asys_fan_rtf_s,       !- Name
  res ms clg supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {224388ad-c4b1-42f7-8ad8-2e886030cd3f}, !- Handle
  res_ds_res_ms_htg_asys_win_s,           !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {a4de51d2-9cd0-49d3-9c18-f4b0df1b2dae}, !- Handle
  res ds res ms htg asys ret air zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c5104da-d156-447d-84b3-1d3a48ab6091}, !- Zone Air Inlet Port List
  {105f85ba-565e-4729-ad93-20327e7bb5e2}, !- Zone Air Exhaust Port List
  {67325f89-f2d8-487a-b231-3d223df0f7b1}, !- Zone Air Node Name
  {2e28ea47-bc1f-42f9-98d1-0e7ed2fc8a22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09c9c40c-6d09-4a41-a272-3da2f9b23e1a}, !- Handle
  Node 36,                                !- Name
  {67325f89-f2d8-487a-b231-3d223df0f7b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67325f89-f2d8-487a-b231-3d223df0f7b1}, !- Handle
  {f7794f0d-ddbf-474a-9f59-aa68b0ac60de}, !- Name
  {a4de51d2-9cd0-49d3-9c18-f4b0df1b2dae}, !- Source Object
  11,                                     !- Outlet Port
  {09c9c40c-6d09-4a41-a272-3da2f9b23e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c5104da-d156-447d-84b3-1d3a48ab6091}, !- Handle
  {422e3b36-e1a8-4821-818f-a8577bd63ed5}, !- Name
  {a4de51d2-9cd0-49d3-9c18-f4b0df1b2dae}; !- HVAC Component

OS:PortList,
  {105f85ba-565e-4729-ad93-20327e7bb5e2}, !- Handle
  {6b627c45-1b53-4698-9dbe-c4ee73646aa0}, !- Name
  {a4de51d2-9cd0-49d3-9c18-f4b0df1b2dae}; !- HVAC Component

OS:PortList,
  {2e28ea47-bc1f-42f9-98d1-0e7ed2fc8a22}, !- Handle
  {6ffc3f8b-e1af-408b-8904-ac2ad7433e46}, !- Name
  {a4de51d2-9cd0-49d3-9c18-f4b0df1b2dae}; !- HVAC Component

OS:Sizing:Zone,
  {91df50ea-c53e-4186-8e2b-7122da899587}, !- Handle
  {a4de51d2-9cd0-49d3-9c18-f4b0df1b2dae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f65e8358-9444-4147-a823-a9266a834808}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {a4de51d2-9cd0-49d3-9c18-f4b0df1b2dae}; !- Thermal Zone

OS:Space,
  {ec33ed62-4684-429f-affd-c00311117e76}, !- Handle
  res ds res ms htg asys ret air space,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a4de51d2-9cd0-49d3-9c18-f4b0df1b2dae}; !- Thermal Zone Name

OS:Surface,
  {72735f6b-c32d-4896-92ce-8b11a3ff4b16}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {ec33ed62-4684-429f-affd-c00311117e76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e9a376-11aa-4a43-9df7-10e3b9503bf0}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {ec33ed62-4684-429f-affd-c00311117e76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92546fd4-2023-46e6-81e2-3dac11808bac}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {ec33ed62-4684-429f-affd-c00311117e76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc851a1-7027-4d4d-82ff-75d3fef115f9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {ec33ed62-4684-429f-affd-c00311117e76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922e4dc8-58b4-4f7e-a132-35168e6f5746}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {ec33ed62-4684-429f-affd-c00311117e76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f716f5d1-53c3-45d5-93a2-ba054495440c}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {ec33ed62-4684-429f-affd-c00311117e76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {64f7c791-23c2-430f-95a1-f249afde96a4}, !- Handle
  {72735f6b-c32d-4896-92ce-8b11a3ff4b16}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {abc4c7c3-dcee-4681-aaf7-1a2b7fcd5e84}, !- Handle
  {92546fd4-2023-46e6-81e2-3dac11808bac}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2fe509a9-49e0-47fe-9c6c-92d3c7d36d50}, !- Handle
  {922e4dc8-58b4-4f7e-a132-35168e6f5746}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6b3c67e2-bb47-4f7d-8919-981c36d23c46}, !- Handle
  {f716f5d1-53c3-45d5-93a2-ba054495440c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5e87f266-3121-414f-846d-90f3fff018c1}, !- Handle
  {acc851a1-7027-4d4d-82ff-75d3fef115f9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5dbb4e4f-aa77-4116-b3eb-3d14b83e65a6}, !- Handle
  {91e9a376-11aa-4a43-9df7-10e3b9503bf0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {f00c0148-dcf4-47df-8222-a31b08b0757f}, !- Handle
  res ms htg asys return plenum,          !- Name
  {a4de51d2-9cd0-49d3-9c18-f4b0df1b2dae}, !- ThermalZone
  {246e84d9-1f3e-44cc-be64-24b4e5220ffc}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {5dc0a20e-2c72-4eda-8ec4-f74dca57bf4e}, !- Inlet Node 1
  {2894d3c5-cf0c-4be1-95d1-b6460bdfea19}; !- Inlet Node 2

OS:Node,
  {7237e021-4f3c-4ff4-acba-cd1041c74c9f}, !- Handle
  Node 38,                                !- Name
  {246e84d9-1f3e-44cc-be64-24b4e5220ffc}, !- Inlet Port
  {f2fbd302-b476-4ce1-a580-7634ef257286}; !- Outlet Port

OS:Connection,
  {5dc0a20e-2c72-4eda-8ec4-f74dca57bf4e}, !- Handle
  {40e2a86e-ff19-4cdd-8ed4-9821f002f776}, !- Name
  {b9037a20-b529-4d42-b750-77987ba5c146}, !- Source Object
  3,                                      !- Outlet Port
  {f00c0148-dcf4-47df-8222-a31b08b0757f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {246e84d9-1f3e-44cc-be64-24b4e5220ffc}, !- Handle
  {29e2904e-1bb2-479b-b11d-71bd2f01f4e0}, !- Name
  {f00c0148-dcf4-47df-8222-a31b08b0757f}, !- Source Object
  3,                                      !- Outlet Port
  {7237e021-4f3c-4ff4-acba-cd1041c74c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2fbd302-b476-4ce1-a580-7634ef257286}, !- Handle
  {a50d3c97-0190-4de2-851f-b016359a9df7}, !- Name
  {7237e021-4f3c-4ff4-acba-cd1041c74c9f}, !- Source Object
  3,                                      !- Outlet Port
  {c6541fd8-7c68-441f-83a7-71b500f6100b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2894d3c5-cf0c-4be1-95d1-b6460bdfea19}, !- Handle
  {b6e6a290-9c44-4523-9ff1-470bdcc72021}, !- Name
  {8c520945-eb9f-45d8-bd06-d395692491e2}, !- Source Object
  3,                                      !- Outlet Port
  {f00c0148-dcf4-47df-8222-a31b08b0757f}, !- Target Object
  6;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {a0f60da6-2749-4f9d-812e-5ef21a825385}, !- Handle
  res ds res ms htg asys SupSLkToLvEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {555aa0a5-f5c1-4117-9bae-5ced418f1ed9}, !- Handle
  res ds res ms htg asys SupSLkToLvEq,    !- Name
  {a0f60da6-2749-4f9d-812e-5ef21a825385}, !- Other Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {10c5fb70-1f0e-4bae-b0b5-77a4f9b2b630}, !- Handle
  res_ds_res_ms_htg_asys_SupSLkToLvEq_act, !- Name
  {555aa0a5-f5c1-4117-9bae-5ced418f1ed9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6907bfb0-9ca8-4dca-905e-169cbb5e926f}, !- Handle
  res ds res ms htg asys SupLatLkToLvEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5919fcb7-a559-4d35-b17f-9d7a510f33d2}, !- Handle
  res ds res ms htg asys SupLatLkToLvEq,  !- Name
  {6907bfb0-9ca8-4dca-905e-169cbb5e926f}, !- Other Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f176b5e9-a3b1-4541-b12c-bb385341910f}, !- Handle
  res_ds_res_ms_htg_asys_SupLatLkToLvEq_act, !- Name
  {5919fcb7-a559-4d35-b17f-9d7a510f33d2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {68e25d8a-ade8-43cb-8f9e-2ee917773b2b}, !- Handle
  res ds res ms htg asys SupDCnToLvEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d4aac80a-ebc6-4190-8ef0-e83ed0b0636f}, !- Handle
  res ds res ms htg asys SupDCnToLvEq,    !- Name
  {68e25d8a-ade8-43cb-8f9e-2ee917773b2b}, !- Other Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d23c4804-b082-46b1-bcdd-09a964269bb7}, !- Handle
  res_ds_res_ms_htg_asys_SupDCnToLvEq_act, !- Name
  {d4aac80a-ebc6-4190-8ef0-e83ed0b0636f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1575ae08-c1cc-4d0f-8922-cb5aec838548}, !- Handle
  res ds res ms htg asys SupDCnToAhEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a0715686-a5a9-4cc2-85bf-03da083d8652}, !- Handle
  res ds res ms htg asys SupDCnToAhEq,    !- Name
  {1575ae08-c1cc-4d0f-8922-cb5aec838548}, !- Other Equipment Definition Name
  {043eab73-00b5-46db-8e28-58d8452a4e47}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e49b7498-0ebb-4949-afb3-46b5e25e839a}, !- Handle
  res_ds_res_ms_htg_asys_SupDCnToAhEq_act, !- Name
  {a0715686-a5a9-4cc2-85bf-03da083d8652}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a1318b25-05ff-4f85-933e-0aa3a3ba7f57}, !- Handle
  res ds res ms htg asys RetDCnToPlEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6bdb7432-35fb-4d0d-a0f5-7d97594b231d}, !- Handle
  res ds res ms htg asys RetDCnToPlEq,    !- Name
  {a1318b25-05ff-4f85-933e-0aa3a3ba7f57}, !- Other Equipment Definition Name
  {ec33ed62-4684-429f-affd-c00311117e76}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8b26272b-6ac1-4152-bb13-9b5dddeba095}, !- Handle
  res_ds_res_ms_htg_asys_RetDCnToPlEq_act, !- Name
  {6bdb7432-35fb-4d0d-a0f5-7d97594b231d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {95a804ed-27a5-4db2-a5b1-bd993e6c01dd}, !- Handle
  res ds res ms htg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6d3306e3-f574-4272-8c2a-06edd18f2a2e}, !- Handle
  res ds res ms htg asys RetDCnToAhEquip, !- Name
  {95a804ed-27a5-4db2-a5b1-bd993e6c01dd}, !- Other Equipment Definition Name
  {043eab73-00b5-46db-8e28-58d8452a4e47}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {66cba7d1-57e6-4114-9fef-c27934d11e80}, !- Handle
  res_ds_res_ms_htg_asys_RetDCnToAhEquip_act, !- Name
  {6d3306e3-f574-4272-8c2a-06edd18f2a2e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {63e66e22-4788-4eb7-a631-39e09fe4b1f0}, !- Handle
  res ds res ms htg asys SupSLkToAhEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {87d96530-6ac8-4a0d-8838-9b4b99a0ee35}, !- Handle
  res ds res ms htg asys SupSLkToAhEq,    !- Name
  {63e66e22-4788-4eb7-a631-39e09fe4b1f0}, !- Other Equipment Definition Name
  {043eab73-00b5-46db-8e28-58d8452a4e47}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4a706a94-0ad2-4cff-b7ec-315792eb62e0}, !- Handle
  res_ds_res_ms_htg_asys_SupSLkToAhEq_act, !- Name
  {87d96530-6ac8-4a0d-8838-9b4b99a0ee35}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {29b3efc5-7cdd-4571-8347-82df4640e6c7}, !- Handle
  res ds res ms htg asys SupLatLkToAhEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {598f02d2-1521-4028-9f73-a3a37b1c6fce}, !- Handle
  res ds res ms htg asys SupLatLkToAhEq,  !- Name
  {29b3efc5-7cdd-4571-8347-82df4640e6c7}, !- Other Equipment Definition Name
  {043eab73-00b5-46db-8e28-58d8452a4e47}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {912ad455-7956-400b-a821-d14db4b52ff4}, !- Handle
  res_ds_res_ms_htg_asys_SupLatLkToAhEq_act, !- Name
  {598f02d2-1521-4028-9f73-a3a37b1c6fce}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a4be2726-c1df-4e79-9495-62a32229b202}, !- Handle
  res ds res ms htg asys RetSLkEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d4d15cd1-5ac9-4023-a85e-0cd6591ded29}, !- Handle
  res ds res ms htg asys RetSLkEq,        !- Name
  {a4be2726-c1df-4e79-9495-62a32229b202}, !- Other Equipment Definition Name
  {ec33ed62-4684-429f-affd-c00311117e76}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {afb15b97-e540-459e-aa62-7714443e4615}, !- Handle
  res_ds_res_ms_htg_asys_RetSLkEq_act,    !- Name
  {d4d15cd1-5ac9-4023-a85e-0cd6591ded29}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c4ef928f-d1a2-4638-ab2e-ccbdb3d0ddb6}, !- Handle
  res ds res ms htg asys RetLatLkEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7d8d16a9-964e-4279-a1b3-71faa3b55cef}, !- Handle
  res ds res ms htg asys RetLatLkEq,      !- Name
  {c4ef928f-d1a2-4638-ab2e-ccbdb3d0ddb6}, !- Other Equipment Definition Name
  {ec33ed62-4684-429f-affd-c00311117e76}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2e3bbcb2-134b-4dff-bfe1-68338c5ce66f}, !- Handle
  res_ds_res_ms_htg_asys_RetLatLkEq_act,  !- Name
  {7d8d16a9-964e-4279-a1b3-71faa3b55cef}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {2bf347d3-c7e8-4a03-b06f-53f189a2412c}, !- Handle
  res ds res ms htg asys AhToLivMix,      !- Name
  {99887a1c-eb64-4d73-9397-a58e485748de}, !- Zone Name
  {c5fd9e7e-9c53-4bf6-b3c4-167bd0959d5e}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {847b3e5e-c63a-4b8f-b17e-2d3799eb1fbc}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {c5fd9e7e-9c53-4bf6-b3c4-167bd0959d5e}, !- Handle
  Always On Continuous,                   !- Name
  {c5486c06-020c-4328-b8ed-a51a8b82d0be}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c5486c06-020c-4328-b8ed-a51a8b82d0be}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {4c7e5ed3-3fd8-4d22-aa86-5eaecd895b05}, !- Handle
  res_ds_res_ms_htg_asys_AhToLivMix_act,  !- Name
  {2bf347d3-c7e8-4a03-b06f-53f189a2412c}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {acb313eb-0d8a-4c1e-a4ab-4f2c3e4d341a}, !- Handle
  res ds res ms htg asys LivToAhMix,      !- Name
  {847b3e5e-c63a-4b8f-b17e-2d3799eb1fbc}, !- Zone Name
  {c5fd9e7e-9c53-4bf6-b3c4-167bd0959d5e}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {99887a1c-eb64-4d73-9397-a58e485748de}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {c785d579-a912-4523-9ab9-07c9e67a2227}, !- Handle
  res_ds_res_ms_htg_asys_LivToAhMix_act,  !- Name
  {acb313eb-0d8a-4c1e-a4ab-4f2c3e4d341a}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {201dd02c-f43a-454a-825d-c275e8546378}, !- Handle
  res_ds_res_ms_htg_asys_ah_mfr_s,        !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {590309e4-cd0e-4085-9705-867c99ae7e22}, !- Handle
  res_ds_res_ms_htg_asys_ah_vfr_s,        !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bf248d96-42cd-4409-8e82-0b7ed25c5fe6}, !- Handle
  res_ds_res_ms_htg_asys_ah_tt_s,         !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4c657c0f-2878-4704-8929-5493176b9496}, !- Handle
  res_ds_res_ms_htg_asys_ra_t_s,          !- Name
  Node 21,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aef8a560-b5a3-450c-b5e1-24c4a3644631}, !- Handle
  res_ds_res_ms_htg_asys_ah_wt_s,         !- Name
  Node 18,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e33c0255-7f07-48f8-a61e-af30fab86512}, !- Handle
  res_ds_res_ms_htg_asys_ra_w_s,          !- Name
  Node 21,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6032ab72-868a-4966-beb2-b30cb0130f52}, !- Handle
  res_ds_res_ms_htg_asys_ah_t_s,          !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3f7beb0e-e0ba-4494-a9c5-9e0e929f1b60}, !- Handle
  res_ds_res_ms_htg_asys_ah_w_s,          !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {93e2ac44-264a-4243-b70d-1de519157ab0}, !- Handle
  res_ds_res_ms_htg_asys_AhMfr;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a6e4775b-da99-4db7-bc04-621c2476fb14}, !- Handle
  res_ds_res_ms_htg_asys_FanRtf;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3c575306-a7c7-4c16-8ab8-bac3031598af}, !- Handle
  res_ds_res_ms_htg_asys_AhVfr;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b4436e57-18be-4b3b-8bb0-0bbd4a7c3a9a}, !- Handle
  res_ds_res_ms_htg_asys_AhTt;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e8a3d80c-1f4b-4ce8-ba8a-5288816c6e0d}, !- Handle
  res_ds_res_ms_htg_asys_RaT;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8c17e22b-8fd4-4699-be81-30d797e953ea}, !- Handle
  res_ds_res_ms_htg_asys_AhWt;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6a9d6040-f161-488f-b3ea-533d78ae3980}, !- Handle
  res_ds_res_ms_htg_asys_RaW;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {897871ee-03df-4968-9cb0-67220de48e40}, !- Handle
  res_ds_res_ms_htg_asys_AhT;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {040665c0-12ed-4dfc-a0cf-7c6fa37659d4}, !- Handle
  res_ds_res_ms_htg_asys_AhW;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {58442e63-cfe6-44f6-b911-0a6843364152}, !- Handle
  res_ds_res_ms_htg_asys_SupSLkToLv;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f38248a8-f0a3-4116-a077-6780d6139093}, !- Handle
  res_ds_res_ms_htg_asys_SupLatLkToLv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {696e0cfb-bd2a-41d9-adc6-81b31d6a3948}, !- Handle
  res_ds_res_ms_htg_asys_SupDCnToLv;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cee56ffc-0545-4c2e-94d8-19555b208e7d}, !- Handle
  res_ds_res_ms_htg_asys_SupDCnToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8451f715-a009-4656-9240-1a0bf9a8fe71}, !- Handle
  res_ds_res_ms_htg_asys_RetDCnToPl;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c8e23ce9-48d2-4d9b-95d3-26436202b2ef}, !- Handle
  res_ds_res_ms_htg_asys_RetDCnToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {97c77ba0-e676-4929-9a77-3bbca2fd675d}, !- Handle
  res_ds_res_ms_htg_asys_SupSLkToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9fc0cd1f-d062-4c03-a135-f5a8233e2734}, !- Handle
  res_ds_res_ms_htg_asys_SupLatLkToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b4fb0698-67af-434c-a4d9-cc586ef0b78c}, !- Handle
  res_ds_res_ms_htg_asys_RetSLk;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {de347c87-ce5f-40e2-a231-f0391dcd1a21}, !- Handle
  res_ds_res_ms_htg_asys_RetLatLk;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {675a7c4e-eb43-4004-a7b8-923f7ba90f45}, !- Handle
  res_ds_res_ms_htg_asys_LivToAh;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a2a8b949-6e0a-43e0-9646-5078480f724f}, !- Handle
  res_ds_res_ms_htg_asys_AhToLiv;         !- Name

OS:EnergyManagementSystem:Subroutine,
  {22ea9e70-a48a-4712-a7e1-fcc41e8ea323}, !- Handle
  res_ds_res_ms_htg_asys_lk_subrout,      !- Name
  Set f_sup = 0.1499250749250749,         !- Program Line 1
  Set f_ret = 0.0750749250749251,         !- Program Line 2
  Set f_OA = 0.0748501498501498,          !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ms_htg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ms_htg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ms_htg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ms_htg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ms_htg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ms_htg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ms_htg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ms_htg_asys_AhMfr>0,      !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ms_htg_asys_AhTt res_ds_res_ms_htg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ms_htg_asys_AhT res_ds_res_ms_htg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ms_htg_asys_RaT res_ds_res_ms_htg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ms_htg_asys_AhWt res_ds_res_ms_htg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ms_htg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ms_htg_asys_RaW-res_ds_res_ms_htg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ms_htg_asys_SupLatLkToLv = f_sup*res_ds_res_ms_htg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ms_htg_asys_SupSLkToLv = SALkQtot-res_ds_res_ms_htg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ms_htg_asys_FanRtf/(res_ds_res_ms_htg_asys_AhMfr*1006.0))*213.889, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ms_htg_asys_AhT,   !- Program Line 22
  Set tsup=temp4+((res_ds_res_ms_htg_asys_AhTt-res_ds_res_ms_htg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ms_htg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ms_htg_asys_SupDCnToLv = res_ds_res_ms_htg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ms_htg_asys_SupDCnToAh = 0-res_ds_res_ms_htg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ms_htg_asys_FanRtf/(res_ds_res_ms_htg_asys_AhMfr*1006.0))*158.436, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ms_htg_asys_AhT,   !- Program Line 29
  Set tret=temp6+((res_ds_res_ms_htg_asys_RaT-res_ds_res_ms_htg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ms_htg_asys_RaT, !- Program Line 31
  Set res_ds_res_ms_htg_asys_RetDCnToPl=res_ds_res_ms_htg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ms_htg_asys_RetDCnToAh=0-res_ds_res_ms_htg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ms_htg_asys_RetLatLk=0,  !- Program Line 34
  Set temp2=(res_ds_res_ms_htg_asys_AhT-res_ds_res_ms_htg_asys_RaT), !- Program Line 35
  Set res_ds_res_ms_htg_asys_RetSLk=f_ret*res_ds_res_ms_htg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ms_htg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ms_htg_asys_AhWt-res_ds_res_ms_htg_asys_AhW), !- Program Line 38
  Set res_ds_res_ms_htg_asys_SupLatLkToAh=f_sup*res_ds_res_ms_htg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ms_htg_asys_SupLatLkToAh=res_ds_res_ms_htg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ms_htg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ms_htg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ms_htg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ms_htg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ms_htg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ms_htg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ms_htg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ms_htg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ms_htg_asys_RetLatLk=0,  !- Program Line 49
  Set res_ds_res_ms_htg_asys_RetSLk=0,    !- Program Line 50
  Set res_ds_res_ms_htg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ms_htg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {85c23244-8357-4413-8eb3-2c10c81b8de3}, !- Handle
  res_ds_res_ms_htg_asys_program,         !- Name
  Set res_ds_res_ms_htg_asys_AhMfr = res_ds_res_ms_htg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ms_htg_asys_FanRtf = res_ds_res_ms_htg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ms_htg_asys_AhVfr = res_ds_res_ms_htg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ms_htg_asys_AhTt = res_ds_res_ms_htg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ms_htg_asys_AhWt = res_ds_res_ms_htg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ms_htg_asys_RaT = res_ds_res_ms_htg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ms_htg_asys_RaW = res_ds_res_ms_htg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ms_htg_asys_AhT = res_ds_res_ms_htg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ms_htg_asys_AhW = res_ds_res_ms_htg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ms_htg_asys_lk_subrout,  !- Program Line 10
  Set res_ds_res_ms_htg_asys_SupSLkToLvEq_act = res_ds_res_ms_htg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ms_htg_asys_SupLatLkToLvEq_act = res_ds_res_ms_htg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ms_htg_asys_SupDCnToLvEq_act = res_ds_res_ms_htg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ms_htg_asys_SupDCnToAhEq_act = res_ds_res_ms_htg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ms_htg_asys_SupSLkToAhEq_act = res_ds_res_ms_htg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ms_htg_asys_SupLatLkToAhEq_act = res_ds_res_ms_htg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ms_htg_asys_RetSLkEq_act = res_ds_res_ms_htg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ms_htg_asys_RetLatLkEq_act = res_ds_res_ms_htg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ms_htg_asys_RetDCnToPlEq_act = res_ds_res_ms_htg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ms_htg_asys_RetDCnToAhEquip_act = res_ds_res_ms_htg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ms_htg_asys_AhToLivMix_act = res_ds_res_ms_htg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ms_htg_asys_LivToAhMix_act = res_ds_res_ms_htg_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {c260df5b-7188-4b0f-bd4b-2faed20d8de2}, !- Handle
  res_ds_res_ms_clg_asys_win_s,           !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {57477b43-72f4-4d05-85be-a20126f4f9f3}, !- Handle
  res ds res ms clg asys ret air zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6b59ce5-66c3-4b99-b1e6-ece5daf560eb}, !- Zone Air Inlet Port List
  {636ac7b6-625a-4471-a03c-cf5c093ce6ca}, !- Zone Air Exhaust Port List
  {7c6b599d-eaa6-4977-9c7e-c7008509baf1}, !- Zone Air Node Name
  {98d2fdbe-adfd-460f-a274-440b33d7fcb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e00eefce-e9e3-4356-85e2-82a6e2aa7bd3}, !- Handle
  Node 37,                                !- Name
  {7c6b599d-eaa6-4977-9c7e-c7008509baf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c6b599d-eaa6-4977-9c7e-c7008509baf1}, !- Handle
  {a659343c-0a08-4f48-9ef6-4785a8240dd7}, !- Name
  {57477b43-72f4-4d05-85be-a20126f4f9f3}, !- Source Object
  11,                                     !- Outlet Port
  {e00eefce-e9e3-4356-85e2-82a6e2aa7bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6b59ce5-66c3-4b99-b1e6-ece5daf560eb}, !- Handle
  {ab483d18-1a34-4d1b-94b7-6724cf0457e6}, !- Name
  {57477b43-72f4-4d05-85be-a20126f4f9f3}; !- HVAC Component

OS:PortList,
  {636ac7b6-625a-4471-a03c-cf5c093ce6ca}, !- Handle
  {cba1fdb8-f418-495e-b756-44b236df2e53}, !- Name
  {57477b43-72f4-4d05-85be-a20126f4f9f3}; !- HVAC Component

OS:PortList,
  {98d2fdbe-adfd-460f-a274-440b33d7fcb5}, !- Handle
  {cf5c78eb-4842-486c-ad18-35b05a0a29b3}, !- Name
  {57477b43-72f4-4d05-85be-a20126f4f9f3}; !- HVAC Component

OS:Sizing:Zone,
  {ce661111-5f96-4337-8d25-6bf52c1ed3bd}, !- Handle
  {57477b43-72f4-4d05-85be-a20126f4f9f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ac6b549-e75a-4621-a524-e9f8fb7fdfb4}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {57477b43-72f4-4d05-85be-a20126f4f9f3}; !- Thermal Zone

OS:Space,
  {84ea0147-8bb9-4d6b-a583-fb40a93c40a0}, !- Handle
  res ds res ms clg asys ret air space,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {57477b43-72f4-4d05-85be-a20126f4f9f3}; !- Thermal Zone Name

OS:Surface,
  {3efbd8cb-e208-4a81-bdae-1ebdb633d370}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {84ea0147-8bb9-4d6b-a583-fb40a93c40a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee2f20b-dfb4-40ef-bcff-14db49de9956}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {84ea0147-8bb9-4d6b-a583-fb40a93c40a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f98d61d-e9af-40aa-8d7c-1cc5dba01847}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {84ea0147-8bb9-4d6b-a583-fb40a93c40a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbcfb257-3ac9-4d18-bf14-111cd805afb8}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {84ea0147-8bb9-4d6b-a583-fb40a93c40a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e355f79-0724-4025-9ad7-a6b64fc2af02}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {84ea0147-8bb9-4d6b-a583-fb40a93c40a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7084bb2c-09e4-440a-8c99-64dc79e5bc2a}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  {71fcd32b-c6e0-4a32-9964-91d9ad73e099}, !- Construction Name
  {84ea0147-8bb9-4d6b-a583-fb40a93c40a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {513aed4e-4372-47cc-a959-8cac99b2fb55}, !- Handle
  {9f98d61d-e9af-40aa-8d7c-1cc5dba01847}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {9e3f9f43-d4e2-4b17-b8bf-c898942c7edf}, !- Handle
  {fbcfb257-3ac9-4d18-bf14-111cd805afb8}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {22230ca5-254c-4b68-a875-29ada3fb97b2}, !- Handle
  {3efbd8cb-e208-4a81-bdae-1ebdb633d370}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4749e4f6-51ac-464a-afb3-4d4acbb579fa}, !- Handle
  {8e355f79-0724-4025-9ad7-a6b64fc2af02}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {cefc5af2-8832-45a3-95ca-1c78879a2e76}, !- Handle
  {5ee2f20b-dfb4-40ef-bcff-14db49de9956}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0f7fb829-dded-464a-a11d-1d1850920715}, !- Handle
  {7084bb2c-09e4-440a-8c99-64dc79e5bc2a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {5c551752-5dd3-4674-8a64-a3f8676b7487}, !- Handle
  res ms clg asys return plenum,          !- Name
  {57477b43-72f4-4d05-85be-a20126f4f9f3}, !- ThermalZone
  {47cd8dc6-47aa-42ae-8eb3-936dfc8b2689}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {ddd67044-d08e-4ca9-91c7-21f3b590d554}, !- Inlet Node 1
  {322077b0-0822-459d-a11a-7432c4c5f310}; !- Inlet Node 2

OS:Node,
  {71dd6b72-0610-4272-acaa-f3f25d79d4ba}, !- Handle
  Node 40,                                !- Name
  {47cd8dc6-47aa-42ae-8eb3-936dfc8b2689}, !- Inlet Port
  {e92bccbf-749a-4551-8de5-11b33b0fdac3}; !- Outlet Port

OS:Connection,
  {ddd67044-d08e-4ca9-91c7-21f3b590d554}, !- Handle
  {3c0c604b-60ba-4ac5-b08a-72c9402ff4cc}, !- Name
  {695b3279-d253-40e1-b573-d7bf5398c849}, !- Source Object
  3,                                      !- Outlet Port
  {5c551752-5dd3-4674-8a64-a3f8676b7487}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47cd8dc6-47aa-42ae-8eb3-936dfc8b2689}, !- Handle
  {d80b3aaa-3c39-4e9a-92fc-dd199e013d84}, !- Name
  {5c551752-5dd3-4674-8a64-a3f8676b7487}, !- Source Object
  3,                                      !- Outlet Port
  {71dd6b72-0610-4272-acaa-f3f25d79d4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92bccbf-749a-4551-8de5-11b33b0fdac3}, !- Handle
  {2631c676-c798-4c2e-8f5a-b54dcdcd0691}, !- Name
  {71dd6b72-0610-4272-acaa-f3f25d79d4ba}, !- Source Object
  3,                                      !- Outlet Port
  {a3eb36b1-4ecd-4b1f-b18d-309a9a5809e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {322077b0-0822-459d-a11a-7432c4c5f310}, !- Handle
  {ab850c73-2f79-4767-97b4-04a03946224f}, !- Name
  {a1fe013f-c458-4eb4-bba8-c40bd76d7b03}, !- Source Object
  3,                                      !- Outlet Port
  {5c551752-5dd3-4674-8a64-a3f8676b7487}, !- Target Object
  6;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {f3c27881-e155-462f-b7a0-2bd6ced75dc6}, !- Handle
  res ds res ms clg asys SupSLkToLvEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d753cb63-c85f-4986-b031-4ddb25c23c7a}, !- Handle
  res ds res ms clg asys SupSLkToLvEq,    !- Name
  {f3c27881-e155-462f-b7a0-2bd6ced75dc6}, !- Other Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b782faaf-2b23-4175-8212-bbee98adb30c}, !- Handle
  res_ds_res_ms_clg_asys_SupSLkToLvEq_act, !- Name
  {d753cb63-c85f-4986-b031-4ddb25c23c7a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {737d07fc-e0f5-4291-a667-44739dd105a1}, !- Handle
  res ds res ms clg asys SupLatLkToLvEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {354bd14c-2b60-4926-881a-00aae7087e04}, !- Handle
  res ds res ms clg asys SupLatLkToLvEq,  !- Name
  {737d07fc-e0f5-4291-a667-44739dd105a1}, !- Other Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {645694e3-ee82-41e2-b986-ce7b2ed163f2}, !- Handle
  res_ds_res_ms_clg_asys_SupLatLkToLvEq_act, !- Name
  {354bd14c-2b60-4926-881a-00aae7087e04}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8542e8b4-76d7-4cae-9b02-b4b73ef15206}, !- Handle
  res ds res ms clg asys SupDCnToLvEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f7cbffb7-1507-41db-9a64-c91ad83528ba}, !- Handle
  res ds res ms clg asys SupDCnToLvEq,    !- Name
  {8542e8b4-76d7-4cae-9b02-b4b73ef15206}, !- Other Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ea046d5b-5e3f-43fb-b875-aa0680ab36ce}, !- Handle
  res_ds_res_ms_clg_asys_SupDCnToLvEq_act, !- Name
  {f7cbffb7-1507-41db-9a64-c91ad83528ba}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1b6858da-c6e8-42ba-ba99-f21dd2a362d5}, !- Handle
  res ds res ms clg asys SupDCnToAhEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7eaf53a8-de8f-47c7-ab7f-8230638edb6d}, !- Handle
  res ds res ms clg asys SupDCnToAhEq,    !- Name
  {1b6858da-c6e8-42ba-ba99-f21dd2a362d5}, !- Other Equipment Definition Name
  {043eab73-00b5-46db-8e28-58d8452a4e47}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ab245656-b90b-48f8-8ff3-0663bb549a2a}, !- Handle
  res_ds_res_ms_clg_asys_SupDCnToAhEq_act, !- Name
  {7eaf53a8-de8f-47c7-ab7f-8230638edb6d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {eac7a31e-54f9-417e-aa0d-1718efe469d3}, !- Handle
  res ds res ms clg asys RetDCnToPlEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {585906b2-fdd2-46e6-bf57-86ba70cfe775}, !- Handle
  res ds res ms clg asys RetDCnToPlEq,    !- Name
  {eac7a31e-54f9-417e-aa0d-1718efe469d3}, !- Other Equipment Definition Name
  {84ea0147-8bb9-4d6b-a583-fb40a93c40a0}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6dc66cce-aab8-4227-89cc-8d7c444e0cc1}, !- Handle
  res_ds_res_ms_clg_asys_RetDCnToPlEq_act, !- Name
  {585906b2-fdd2-46e6-bf57-86ba70cfe775}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {764a357a-99f1-43bb-aa61-3950ce4e23bc}, !- Handle
  res ds res ms clg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d215b418-784a-40e3-bb42-81d7b97e1ed6}, !- Handle
  res ds res ms clg asys RetDCnToAhEquip, !- Name
  {764a357a-99f1-43bb-aa61-3950ce4e23bc}, !- Other Equipment Definition Name
  {043eab73-00b5-46db-8e28-58d8452a4e47}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {af2420d4-b9ea-4e26-bf94-bb9336a60333}, !- Handle
  res_ds_res_ms_clg_asys_RetDCnToAhEquip_act, !- Name
  {d215b418-784a-40e3-bb42-81d7b97e1ed6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8ef39b0b-f41d-490f-9558-a113189a1456}, !- Handle
  res ds res ms clg asys SupSLkToAhEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {070a12f8-eac6-4e3d-9879-a7e3fc27f7b5}, !- Handle
  res ds res ms clg asys SupSLkToAhEq,    !- Name
  {8ef39b0b-f41d-490f-9558-a113189a1456}, !- Other Equipment Definition Name
  {043eab73-00b5-46db-8e28-58d8452a4e47}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9fc2f803-02db-48ba-a6d0-4beca65d5b3c}, !- Handle
  res_ds_res_ms_clg_asys_SupSLkToAhEq_act, !- Name
  {070a12f8-eac6-4e3d-9879-a7e3fc27f7b5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0f75acf6-d1ee-4214-8882-88d77ccb8019}, !- Handle
  res ds res ms clg asys SupLatLkToAhEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {183776f7-d264-497c-b5a0-b2b7fb0b04d4}, !- Handle
  res ds res ms clg asys SupLatLkToAhEq,  !- Name
  {0f75acf6-d1ee-4214-8882-88d77ccb8019}, !- Other Equipment Definition Name
  {043eab73-00b5-46db-8e28-58d8452a4e47}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d44385ab-cb7d-4b00-a31f-a4cbfb63251d}, !- Handle
  res_ds_res_ms_clg_asys_SupLatLkToAhEq_act, !- Name
  {183776f7-d264-497c-b5a0-b2b7fb0b04d4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5ffbe95e-2243-42d3-973e-0bdb3bf3fd9f}, !- Handle
  res ds res ms clg asys RetSLkEq,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e07bfcc2-af0a-4bc8-9800-75c35117c075}, !- Handle
  res ds res ms clg asys RetSLkEq,        !- Name
  {5ffbe95e-2243-42d3-973e-0bdb3bf3fd9f}, !- Other Equipment Definition Name
  {84ea0147-8bb9-4d6b-a583-fb40a93c40a0}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8c640009-648b-4163-b423-6c032e273a64}, !- Handle
  res_ds_res_ms_clg_asys_RetSLkEq_act,    !- Name
  {e07bfcc2-af0a-4bc8-9800-75c35117c075}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6716e528-7023-411c-aef2-ecc6e98c9901}, !- Handle
  res ds res ms clg asys RetLatLkEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7c40aa7f-42bf-4a72-8cf7-1ccbe9fd1480}, !- Handle
  res ds res ms clg asys RetLatLkEq,      !- Name
  {6716e528-7023-411c-aef2-ecc6e98c9901}, !- Other Equipment Definition Name
  {84ea0147-8bb9-4d6b-a583-fb40a93c40a0}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b5b29c6b-d1e7-4a97-838f-c14a8595580f}, !- Handle
  res_ds_res_ms_clg_asys_RetLatLkEq_act,  !- Name
  {7c40aa7f-42bf-4a72-8cf7-1ccbe9fd1480}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {980b9b84-ae6c-445c-9ca9-d46170bfdc1a}, !- Handle
  res ds res ms clg asys AhToLivMix,      !- Name
  {99887a1c-eb64-4d73-9397-a58e485748de}, !- Zone Name
  {c5fd9e7e-9c53-4bf6-b3c4-167bd0959d5e}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {847b3e5e-c63a-4b8f-b17e-2d3799eb1fbc}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {b715f954-a5c6-4916-810d-7c514e975711}, !- Handle
  res_ds_res_ms_clg_asys_AhToLivMix_act,  !- Name
  {980b9b84-ae6c-445c-9ca9-d46170bfdc1a}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {6dfa5022-a36b-4212-89f5-c293890c12e8}, !- Handle
  res ds res ms clg asys LivToAhMix,      !- Name
  {847b3e5e-c63a-4b8f-b17e-2d3799eb1fbc}, !- Zone Name
  {c5fd9e7e-9c53-4bf6-b3c4-167bd0959d5e}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {99887a1c-eb64-4d73-9397-a58e485748de}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {ef2efac8-b8a0-47c2-b3f4-e809a838d8b9}, !- Handle
  res_ds_res_ms_clg_asys_LivToAhMix_act,  !- Name
  {6dfa5022-a36b-4212-89f5-c293890c12e8}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {8b28e1ea-6e4c-4105-afe5-5eb4e93c0df2}, !- Handle
  res_ds_res_ms_clg_asys_ah_mfr_s,        !- Name
  Node 28,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b5701ebe-3a2f-4444-990a-dc14b5bc69f0}, !- Handle
  res_ds_res_ms_clg_asys_ah_vfr_s,        !- Name
  Node 28,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f7209b02-d7ca-441a-a210-52f4e85a1c13}, !- Handle
  res_ds_res_ms_clg_asys_ah_tt_s,         !- Name
  Node 28,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {440d09f0-57d9-4217-a5e7-57a1420020f0}, !- Handle
  res_ds_res_ms_clg_asys_ra_t_s,          !- Name
  Node 31,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c5ae9da-fa8b-465a-a0c2-7ff4d23d326e}, !- Handle
  res_ds_res_ms_clg_asys_ah_wt_s,         !- Name
  Node 28,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9d7c3a4-ae37-4fb9-b384-5d59941c3d98}, !- Handle
  res_ds_res_ms_clg_asys_ra_w_s,          !- Name
  Node 31,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3fb27a7c-fda3-4188-a46e-b0c90f63e5e6}, !- Handle
  res_ds_res_ms_clg_asys_ah_t_s,          !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fcd475df-0501-4a43-a894-5104ab4d839f}, !- Handle
  res_ds_res_ms_clg_asys_ah_w_s,          !- Name
  garage zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {cf04446f-b68f-424a-8d52-cbd17586aba1}, !- Handle
  res_ds_res_ms_clg_asys_AhMfr;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {33dc7933-fd0a-4579-9821-587ad4bd4ffa}, !- Handle
  res_ds_res_ms_clg_asys_FanRtf;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e22a2962-9643-48de-94ec-97513abeb933}, !- Handle
  res_ds_res_ms_clg_asys_AhVfr;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7062e0cf-c8c7-40dd-9c2c-9f34b2f8f90f}, !- Handle
  res_ds_res_ms_clg_asys_AhTt;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2e11a7db-8ae8-4740-bb54-dc53dce763b7}, !- Handle
  res_ds_res_ms_clg_asys_RaT;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aa82b435-9370-4247-bc6c-69f408330faa}, !- Handle
  res_ds_res_ms_clg_asys_AhWt;            !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9c31711c-3371-4dda-b510-3900557ed749}, !- Handle
  res_ds_res_ms_clg_asys_RaW;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ed4b3330-7d7e-4d21-947d-56b825f9527c}, !- Handle
  res_ds_res_ms_clg_asys_AhT;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f5a5af29-2585-42f6-9c85-c07347aa43bb}, !- Handle
  res_ds_res_ms_clg_asys_AhW;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {db561335-e1c6-4c1a-8819-77e47ef88137}, !- Handle
  res_ds_res_ms_clg_asys_SupSLkToLv;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {44e62ad2-2186-48d0-a227-fab917146ebe}, !- Handle
  res_ds_res_ms_clg_asys_SupLatLkToLv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {42e5041c-42bc-484a-969e-9bcbc4734cbf}, !- Handle
  res_ds_res_ms_clg_asys_SupDCnToLv;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {13f20aa4-1864-40f2-966b-7745fd7ab8af}, !- Handle
  res_ds_res_ms_clg_asys_SupDCnToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {482865c6-3ff1-4491-91cc-cfa5e3372718}, !- Handle
  res_ds_res_ms_clg_asys_RetDCnToPl;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f6ac1024-0e0e-4ed0-857e-7a0a3b49de84}, !- Handle
  res_ds_res_ms_clg_asys_RetDCnToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7098a02d-99f5-48d6-85d7-e3212b31297e}, !- Handle
  res_ds_res_ms_clg_asys_SupSLkToAh;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {28f2e146-e122-4b2b-abd5-5c5cc164e8e0}, !- Handle
  res_ds_res_ms_clg_asys_SupLatLkToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {61031a31-e280-4f0f-aa66-b91ce8f761d0}, !- Handle
  res_ds_res_ms_clg_asys_RetSLk;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4b1f64e3-672f-4178-b02e-4c9101465e60}, !- Handle
  res_ds_res_ms_clg_asys_RetLatLk;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {897c760d-870f-4610-9707-c881c4092a47}, !- Handle
  res_ds_res_ms_clg_asys_LivToAh;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4c83337d-69e6-4c30-b75d-39307e0dd872}, !- Handle
  res_ds_res_ms_clg_asys_AhToLiv;         !- Name

OS:EnergyManagementSystem:Subroutine,
  {4a79f7fd-5f50-48cc-aeae-e6967e00c5a0}, !- Handle
  res_ds_res_ms_clg_asys_lk_subrout,      !- Name
  Set f_sup = 0.1499250749250749,         !- Program Line 1
  Set f_ret = 0.0750749250749251,         !- Program Line 2
  Set f_OA = 0.0748501498501498,          !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ms_clg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ms_clg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ms_clg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ms_clg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ms_clg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ms_clg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ms_clg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ms_clg_asys_AhMfr>0,      !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ms_clg_asys_AhTt res_ds_res_ms_clg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ms_clg_asys_AhT res_ds_res_ms_clg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ms_clg_asys_RaT res_ds_res_ms_clg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ms_clg_asys_AhWt res_ds_res_ms_clg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ms_clg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ms_clg_asys_RaW-res_ds_res_ms_clg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ms_clg_asys_SupLatLkToLv = f_sup*res_ds_res_ms_clg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ms_clg_asys_SupSLkToLv = SALkQtot-res_ds_res_ms_clg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ms_clg_asys_FanRtf/(res_ds_res_ms_clg_asys_AhMfr*1006.0))*213.889, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ms_clg_asys_AhT,   !- Program Line 22
  Set tsup=temp4+((res_ds_res_ms_clg_asys_AhTt-res_ds_res_ms_clg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ms_clg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ms_clg_asys_SupDCnToLv = res_ds_res_ms_clg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ms_clg_asys_SupDCnToAh = 0-res_ds_res_ms_clg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ms_clg_asys_FanRtf/(res_ds_res_ms_clg_asys_AhMfr*1006.0))*158.436, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ms_clg_asys_AhT,   !- Program Line 29
  Set tret=temp6+((res_ds_res_ms_clg_asys_RaT-res_ds_res_ms_clg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ms_clg_asys_RaT, !- Program Line 31
  Set res_ds_res_ms_clg_asys_RetDCnToPl=res_ds_res_ms_clg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ms_clg_asys_RetDCnToAh=0-res_ds_res_ms_clg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ms_clg_asys_RetLatLk=0,  !- Program Line 34
  Set temp2=(res_ds_res_ms_clg_asys_AhT-res_ds_res_ms_clg_asys_RaT), !- Program Line 35
  Set res_ds_res_ms_clg_asys_RetSLk=f_ret*res_ds_res_ms_clg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ms_clg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ms_clg_asys_AhWt-res_ds_res_ms_clg_asys_AhW), !- Program Line 38
  Set res_ds_res_ms_clg_asys_SupLatLkToAh=f_sup*res_ds_res_ms_clg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ms_clg_asys_SupLatLkToAh=res_ds_res_ms_clg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ms_clg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ms_clg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ms_clg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ms_clg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ms_clg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ms_clg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ms_clg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ms_clg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ms_clg_asys_RetLatLk=0,  !- Program Line 49
  Set res_ds_res_ms_clg_asys_RetSLk=0,    !- Program Line 50
  Set res_ds_res_ms_clg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ms_clg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {b3dc180c-3161-4313-9504-5e4be964da75}, !- Handle
  res_ds_res_ms_clg_asys_program,         !- Name
  Set res_ds_res_ms_clg_asys_AhMfr = res_ds_res_ms_clg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ms_clg_asys_FanRtf = res_ds_res_ms_clg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ms_clg_asys_AhVfr = res_ds_res_ms_clg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ms_clg_asys_AhTt = res_ds_res_ms_clg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ms_clg_asys_AhWt = res_ds_res_ms_clg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ms_clg_asys_RaT = res_ds_res_ms_clg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ms_clg_asys_RaW = res_ds_res_ms_clg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ms_clg_asys_AhT = res_ds_res_ms_clg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ms_clg_asys_AhW = res_ds_res_ms_clg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ms_clg_asys_lk_subrout,  !- Program Line 10
  Set res_ds_res_ms_clg_asys_SupSLkToLvEq_act = res_ds_res_ms_clg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ms_clg_asys_SupLatLkToLvEq_act = res_ds_res_ms_clg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ms_clg_asys_SupDCnToLvEq_act = res_ds_res_ms_clg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ms_clg_asys_SupDCnToAhEq_act = res_ds_res_ms_clg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ms_clg_asys_SupSLkToAhEq_act = res_ds_res_ms_clg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ms_clg_asys_SupLatLkToAhEq_act = res_ds_res_ms_clg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ms_clg_asys_RetSLkEq_act = res_ds_res_ms_clg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ms_clg_asys_RetLatLkEq_act = res_ds_res_ms_clg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ms_clg_asys_RetDCnToPlEq_act = res_ds_res_ms_clg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ms_clg_asys_RetDCnToAhEquip_act = res_ds_res_ms_clg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ms_clg_asys_AhToLivMix_act = res_ds_res_ms_clg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ms_clg_asys_LivToAhMix_act = res_ds_res_ms_clg_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  {0e4b2e7a-8405-467d-9ab0-4596b7c77e34}, !- Default Day Schedule Name
  {c5f86787-aae7-4237-90e2-387065aa7b45}, !- Summer Design Day Schedule Name
  {0f37d039-f41f-4b6f-9b0f-afcc65c2273b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e4b2e7a-8405-467d-9ab0-4596b7c77e34}, !- Handle
  Schedule Day 18,                        !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3727290-a4b3-4a2d-beb6-c419f419ad29}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {73152d3a-df27-4893-90a1-6ba29b38242c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73152d3a-df27-4893-90a1-6ba29b38242c}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1707cf0e-b6ac-45b2-b490-87ac1f7f7ee4}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {041bbd17-c3d3-4da1-ac36-fa1426d49e02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {041bbd17-c3d3-4da1-ac36-fa1426d49e02}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {140f73f4-8040-40cd-a124-89532d0b387e}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9e32f5ab-f241-466b-b039-4f4a38cd5b31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e32f5ab-f241-466b-b039-4f4a38cd5b31}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd715d86-a0b2-431a-9e73-c3fe236d81c4}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ceb900a6-b5c3-47b7-a78f-91b56dfa4234}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ceb900a6-b5c3-47b7-a78f-91b56dfa4234}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5df269ad-914d-4bfe-b4a2-4c66ebb400f1}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3f3d3458-bc1b-4d4c-a663-04c012af907e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f3d3458-bc1b-4d4c-a663-04c012af907e}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e1cce40-81d1-48ac-85a6-62dbf5c554c6}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b3b24d7c-a932-46e2-a0d4-ba4e3557a39b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b3b24d7c-a932-46e2-a0d4-ba4e3557a39b}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f1b11c8-3068-4a8b-86be-84e6ec6dd275}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1699c39c-9bb8-48b6-a750-f2417a7dc006}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1699c39c-9bb8-48b6-a750-f2417a7dc006}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f3b4e267-a64d-4ac3-abe7-0b56d18ebe99}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eea140bb-bbdc-42e8-9712-b64dae82f97c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eea140bb-bbdc-42e8-9712-b64dae82f97c}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06133ce5-bfbf-4d5a-bde2-f4c7d6c9862e}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {242c0c15-2159-4a27-be32-bc23074e80f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {242c0c15-2159-4a27-be32-bc23074e80f5}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9b0d0bf5-7a37-49ca-89ee-49a24159a5bc}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a0b05d1d-5cd3-4be0-9073-23a00bcb6cad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0b05d1d-5cd3-4be0-9073-23a00bcb6cad}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {12ab0837-8189-4a63-bdf1-e6456234e77b}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76a6c3e1-eb07-4b95-b1d4-c95486c487e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {76a6c3e1-eb07-4b95-b1d4-c95486c487e5}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4cd365c6-d7c1-462e-85ea-3690f18c4e38}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {d0e1f8ab-a288-4730-9303-649cb2dc541e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cae5303-25ae-44cd-b39c-df1faafd7086}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cae5303-25ae-44cd-b39c-df1faafd7086}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f37d039-f41f-4b6f-9b0f-afcc65c2273b}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5f86787-aae7-4237-90e2-387065aa7b45}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {82e295ab-7b91-46bc-8531-368fd74324e6}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  {da87a163-22b7-44a2-9e13-415d50843db1}, !- Default Day Schedule Name
  {7106569f-cd02-4d8e-a1be-de5d886b88d3}, !- Summer Design Day Schedule Name
  {f027db31-28af-49bc-a74f-b63866f8712d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da87a163-22b7-44a2-9e13-415d50843db1}, !- Handle
  Schedule Day 19,                        !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92a9a785-759e-4ba5-bbd4-5c90cad8c3f5}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {13117a7b-6950-4ca8-970a-2f646ac937dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13117a7b-6950-4ca8-970a-2f646ac937dc}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {529dfeab-495e-43e0-a39f-24a90af9e03a}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7b6bd114-b82c-4e1e-b397-8f6b5a4d6804}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7b6bd114-b82c-4e1e-b397-8f6b5a4d6804}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6972457e-b6c6-4f67-a64a-6f4e504f4116}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6a938dac-71d5-493c-b3ef-6d506ea04a13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a938dac-71d5-493c-b3ef-6d506ea04a13}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df3ecb2b-7ae2-4664-9b77-1cc0b91ed125}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {85890780-1c93-4352-88f7-13dd019dda96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85890780-1c93-4352-88f7-13dd019dda96}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a056dff-7206-44b3-acbc-3a92e82907dd}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {cb982e31-5eb0-4fe7-a903-18a441cfbfb3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb982e31-5eb0-4fe7-a903-18a441cfbfb3}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3611110-38ae-4023-9664-84305c68255a}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3bdc86ad-a7c6-412b-abf0-ee8d9426edf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3bdc86ad-a7c6-412b-abf0-ee8d9426edf2}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7435ad5-2fc6-4536-b5ac-1265a9f344d1}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4ee758b3-8d6e-4c0d-b79f-f01a6ba900ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ee758b3-8d6e-4c0d-b79f-f01a6ba900ba}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {24002f34-24db-4fc1-8760-a91f363c2d06}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {65a74397-7f89-4b7e-a1b2-3efe65e31d19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65a74397-7f89-4b7e-a1b2-3efe65e31d19}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c5bcdc0-f617-4a11-a174-0788da0e93aa}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6db11546-dc5e-4892-adb8-a1cfbc993edc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6db11546-dc5e-4892-adb8-a1cfbc993edc}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {77212aea-b8fd-42b9-9984-d3c9a7b109f7}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7d54135c-1fc9-41a9-a831-8c37c1258927}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d54135c-1fc9-41a9-a831-8c37c1258927}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8383c146-92f4-4562-a756-d2c32408b2f2}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {094e78a3-28bc-40db-9f6f-67adb0292848}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {094e78a3-28bc-40db-9f6f-67adb0292848}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {113f4dff-6287-4084-880d-8cb5bbb1e266}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {4ab0766d-03a9-4190-bbd0-271e89a2c3a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa2d235f-ba3c-4d94-91c7-79ca35db45f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa2d235f-ba3c-4d94-91c7-79ca35db45f9}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f027db31-28af-49bc-a74f-b63866f8712d}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7106569f-cd02-4d8e-a1be-de5d886b88d3}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {708bd088-a09f-43ff-8d64-35d5b7e69e7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {dc3bb88d-a767-4d42-a120-0b6cf1b23039}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:File,
  {bf774a42-c325-4a72-bd3b-197547aa389b}, !- Handle
  clothes_dryer_exhaust,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {372cd5ae-b0fe-4701-ba80-6be91f90de2c}, !- External File Name
  15,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:EnergyManagementSystem:Sensor,
  {6d099246-15ea-4fc5-98ba-b436bad67d48}, !- Handle
  res_infil_1_dryer_sch_s,                !- Name
  clothes_dryer_exhaust,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1b792ff1-58a3-4710-868c-24f215880767}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {b279c609-dc75-477c-a30b-d3a8ca5d11bd}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d77fee31-139c-4ec0-b391-a64e81a6595b}, !- Handle
  res infil_1 house fan,                  !- Name
  {b279c609-dc75-477c-a30b-d3a8ca5d11bd}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fcbeebdc-5cf3-4043-aa2c-4ce66005afe4}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {d77fee31-139c-4ec0-b391-a64e81a6595b}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {abbdf66d-8aaf-4435-9e70-5a717b01bc16}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {faed7924-badf-480a-a0f6-5d1f33828677}, !- Handle
  res infil_1 range fan,                  !- Name
  {abbdf66d-8aaf-4435-9e70-5a717b01bc16}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {28a59378-0fd2-4bac-a91b-d5d16865c0d6}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {faed7924-badf-480a-a0f6-5d1f33828677}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {088f3f9a-13eb-4e39-a3b6-4a8d02e33bcf}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {17c8dffb-43ff-43cb-872c-208b62635e5d}, !- Handle
  res infil_1 bath fan,                   !- Name
  {088f3f9a-13eb-4e39-a3b6-4a8d02e33bcf}, !- Electric Equipment Definition Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dbbf7ba9-73df-453c-b269-0c02106b57b3}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {17c8dffb-43ff-43cb-872c-208b62635e5d}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {4a0b090e-0a94-46be-9d46-63e5c826b017}, !- Handle
  res infil_1 flow,                       !- Name
  {3f3c13cb-daad-4aa1-a606-0ad0f4e0a015}, !- Space or SpaceType Name
  {abe8b00d-001a-459f-a3b6-94a80a8ab35d}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {2a52894d-3c8d-4b6a-be1e-fcd736f70dba}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {4a0b090e-0a94-46be-9d46-63e5c826b017}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {55e19c18-c2dd-4ab3-9110-f07601195c40}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 6.448627032468901,            !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0676,                         !- Program Line 10
  Set Cs = 0.0875,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0302, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = res_infil_1_dryer_sch_s*0.0472, !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ms_htg_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ms_htg_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ms_clg_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ms_clg_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {2d21afd5-a7d9-42f6-b9ca-c9d531a778ee}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {55e19c18-c2dd-4ab3-9110-f07601195c40}, !- Program Name 1
  {bdcf75b2-880a-4ea8-80c3-d79bdbb3601f}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {ca2b24d9-2710-4af9-aaae-e7ea9bfc9029}, !- Handle
  res ds res ms htg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {85c23244-8357-4413-8eb3-2c10c81b8de3}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5440cd2c-2a32-4ec6-ae1a-12cbb5396e60}, !- Handle
  res ds res ms clg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {b3dc180c-3161-4313-9504-5e4be964da75}; !- Program Name 1

OS:AdditionalProperties,
  {289609a4-17ad-4add-92ea-192b4c737b4d}, !- Handle
  {99887a1c-eb64-4d73-9397-a58e485748de}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.65705293782761887,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  73.730325908326719;                     !- Feature Value 2

OS:AdditionalProperties,
  {bbfcedac-06f9-4e98-9e33-4b5aded19f32}, !- Handle
  {1dbac848-af6c-4742-90c5-7444418e6912}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

