!- NOTE: Auto-generated from /test/osw_files/SFD_HVACSizing_Load_1story_S_UA_Unvented_NoOverhangs_NoIntShading_ERV.osw

OS:Version,
  {a980468f-8faf-4007-af8f-c5b1051b5625}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:SimulationControl,
  {0258b719-3d6f-4d04-a81c-fed80b7f1b96}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {9c9c79d6-5e1f-4cb7-be58-b266b5139694}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {01ad604c-658b-4106-a0c8-0491e1852b2f}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {99423af0-65c3-410e-a7f5-1422f1743203}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {2763f9cb-cccb-463c-8baa-cc01241a14e0}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {83a0ad2c-32c1-4b6f-bf12-84478a66c509}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {8786d396-8959-40c6-a34d-a72213f665ca}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {dbe10042-e7af-436a-a31d-8125c61a0913}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {76efef08-ff30-4273-9128-c323abc69e51}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  /mnt/c/git/resstock/resources/measures/HPXMLtoOpenStudio/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {50f310cb-b4fd-493c-a9a0-c35447d58f64}, !- Handle
  {76efef08-ff30-4273-9128-c323abc69e51}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {524af21d-7acf-40bb-8f6b-b76f1bab6e48}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {86c36790-7cd4-4674-8eb8-d878c3e3fb95}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Cold;                                   !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {7f5cd127-1166-43ac-9c4c-856c5799b604}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {8d4b8a3e-1daa-417a-914e-672e8c681d27}, !- Handle
  3/12,                                   !- Start Date
  11/5;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {1ae4f718-1c45-456d-80b1-66af7b404c0c}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Building,
  {a5d9c9a9-eb38-4b98-8023-2c080b5b4c7c}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  22.5,                                   !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {1baa1a2d-f047-4d38-83f0-d33fd3516b8b}, !- Handle
  {a5d9c9a9-eb38-4b98-8023-2c080b5b4c7c}, !- Object Name
  Total Units Modeled,                    !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  has_water_heater_flue,                  !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:ThermalZone,
  {3bd9090a-18ab-49a2-828b-e7effbac7c18}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff550ee0-c3e5-46e4-98f7-a20d52538ce7}, !- Zone Air Inlet Port List
  {a48c3668-5f16-4b9d-a4b7-01d6bf0780de}, !- Zone Air Exhaust Port List
  {707bd361-b12f-4e8a-99df-ca7c699cbb83}, !- Zone Air Node Name
  {4727aa3a-a0d8-45cd-9aa5-f8dfb3c9048c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17a5cb49-5052-457d-b300-d3fb5debbb5f}, !- Handle
  Node 1,                                 !- Name
  {707bd361-b12f-4e8a-99df-ca7c699cbb83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {707bd361-b12f-4e8a-99df-ca7c699cbb83}, !- Handle
  {3bd9090a-18ab-49a2-828b-e7effbac7c18}, !- Source Object
  11,                                     !- Outlet Port
  {17a5cb49-5052-457d-b300-d3fb5debbb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff550ee0-c3e5-46e4-98f7-a20d52538ce7}, !- Handle
  {3bd9090a-18ab-49a2-828b-e7effbac7c18}, !- HVAC Component
  {004792d4-eb98-436e-97a4-6cb8f48369fe}; !- Port 1

OS:PortList,
  {a48c3668-5f16-4b9d-a4b7-01d6bf0780de}, !- Handle
  {3bd9090a-18ab-49a2-828b-e7effbac7c18}, !- HVAC Component
  {666b6a60-3525-41f3-abc0-b30ede5a7965}; !- Port 1

OS:PortList,
  {4727aa3a-a0d8-45cd-9aa5-f8dfb3c9048c}, !- Handle
  {3bd9090a-18ab-49a2-828b-e7effbac7c18}; !- HVAC Component

OS:Sizing:Zone,
  {440bc346-8bfc-4d7c-ba4b-801701f4bfc5}, !- Handle
  {3bd9090a-18ab-49a2-828b-e7effbac7c18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcf2644a-95a2-42ef-99fb-1b3f94bfff9f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3bd9090a-18ab-49a2-828b-e7effbac7c18}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {5722fe06-0c5f-4a30-8b48-5032fc70e35e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Handle
  living space,                           !- Name
  {44715710-24dc-43e2-9ee4-b5dc81117302}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3bd9090a-18ab-49a2-828b-e7effbac7c18}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0c758ba9-f8b2-4e6b-8a69-0ad68905b845}; !- Building Unit Name

OS:Surface,
  {444f510c-6177-457d-84e8-011ae8678ecc}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ee39e4cf-2bdd-4b38-ae3a-e9dda7daf788}, !- Construction Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {cc0d0799-54bb-467d-ba4c-8b49f5df123e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10.7471427258245, 0,                 !- X,Y,Z Vertex 2 {m}
  17.2888817744574, 10.7471427258245, 0,  !- X,Y,Z Vertex 3 {m}
  17.2888817744574, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524726f8-1876-452e-97bf-17fa19b0b511}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {95ec60cf-2c50-443c-ba27-70e39cc25f61}, !- Construction Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.7471427258245, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 10.7471427258245, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7fd1ba2-5b66-4028-98ec-e570c5a402bd}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {95ec60cf-2c50-443c-ba27-70e39cc25f61}, !- Construction Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2888817744574, 10.7471427258245, 2.4384, !- X,Y,Z Vertex 1 {m}
  17.2888817744574, 10.7471427258245, 0,  !- X,Y,Z Vertex 2 {m}
  0, 10.7471427258245, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.7471427258245, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4a8a82-c700-484c-b640-ddd21fd1cb3f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {95ec60cf-2c50-443c-ba27-70e39cc25f61}, !- Construction Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2888817744574, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  17.2888817744574, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.2888817744574, 10.7471427258245, 0,  !- X,Y,Z Vertex 3 {m}
  17.2888817744574, 10.7471427258245, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {790f4bbe-843f-4348-a244-0cf8cf8c6dc7}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {95ec60cf-2c50-443c-ba27-70e39cc25f61}, !- Construction Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 8.46803096088422e-07, !- X,Y,Z Vertex 1 {m}
  17.2888817744574, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.2888817744574, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 2.43840088208656;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d99a5fb-e1f2-4b65-8a83-d2d8f8815866}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {acc0a929-a739-41a6-bff6-13fbbaa2ce80}, !- Construction Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b151ddc2-4890-4d87-aad6-39d4e469faf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2888817744574, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  17.2888817744574, 10.7471427258245, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 10.7471427258245, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {44715710-24dc-43e2-9ee4-b5dc81117302}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Surface,
  {b151ddc2-4890-4d87-aad6-39d4e469faf1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {041aaff5-cfa0-467e-bdb3-20eac49c2d26}, !- Construction Name
  {1b308d8c-6451-4e43-9245-92aae1fccf26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d99a5fb-e1f2-4b65-8a83-d2d8f8815866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.7471427258245, 0,                 !- X,Y,Z Vertex 1 {m}
  17.2888817744574, 10.7471427258245, 0,  !- X,Y,Z Vertex 2 {m}
  17.2888817744574, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca110bf2-a75c-462d-adf2-5ea28b3e2397}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  {cf411659-4c9d-4081-afeb-f78acf536710}, !- Construction Name
  {1b308d8c-6451-4e43-9245-92aae1fccf26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2888817744574, 5.37357136291227, 2.68678568145614, !- X,Y,Z Vertex 1 {m}
  0, 5.37357136291227, 2.68678568145614,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  17.2888817744574, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b961261-593f-418f-b179-41c6616fdb8d}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  {cf411659-4c9d-4081-afeb-f78acf536710}, !- Construction Name
  {1b308d8c-6451-4e43-9245-92aae1fccf26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.37357136291227, 2.68678568145614,  !- X,Y,Z Vertex 1 {m}
  17.2888817744574, 5.37357136291227, 2.68678568145614, !- X,Y,Z Vertex 2 {m}
  17.2888817744574, 10.7471427258245, 0,  !- X,Y,Z Vertex 3 {m}
  0, 10.7471427258245, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b74825-5073-4e03-9c0d-6aa345bd3cc0}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {d2ffa5d0-0d4f-4329-a508-9aa1d19d0ee1}, !- Construction Name
  {1b308d8c-6451-4e43-9245-92aae1fccf26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.37357136291227, 2.68678568145614,  !- X,Y,Z Vertex 1 {m}
  0, 10.7471427258245, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a7629a57-49b7-4987-bbc0-8283d14d66ea}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {d2ffa5d0-0d4f-4329-a508-9aa1d19d0ee1}, !- Construction Name
  {1b308d8c-6451-4e43-9245-92aae1fccf26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2888817744574, 5.37357136291227, 2.68678568145614, !- X,Y,Z Vertex 1 {m}
  17.2888817744574, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.2888817744574, 10.7471427258245, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {1b308d8c-6451-4e43-9245-92aae1fccf26}, !- Handle
  unfinished attic space,                 !- Name
  {b0ef93ba-5974-4f0e-ab07-8d06d998930a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {ccff234f-d2fa-4740-9159-9b9e6512cde8}; !- Thermal Zone Name

OS:ThermalZone,
  {ccff234f-d2fa-4740-9159-9b9e6512cde8}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4466e3a2-bb77-4228-b715-54c414d044a7}, !- Zone Air Inlet Port List
  {d6ff464f-cbfb-4a6f-86b6-aa64a01c8723}, !- Zone Air Exhaust Port List
  {18dfdc6a-afac-41e0-8c75-8f64b6156b81}, !- Zone Air Node Name
  {192db2d1-12fc-4c93-b6ce-b31dd84b7f48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a3de5be-f0a1-4c7a-818e-c5f2cb96a3dc}, !- Handle
  Node 2,                                 !- Name
  {18dfdc6a-afac-41e0-8c75-8f64b6156b81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18dfdc6a-afac-41e0-8c75-8f64b6156b81}, !- Handle
  {ccff234f-d2fa-4740-9159-9b9e6512cde8}, !- Source Object
  11,                                     !- Outlet Port
  {2a3de5be-f0a1-4c7a-818e-c5f2cb96a3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4466e3a2-bb77-4228-b715-54c414d044a7}, !- Handle
  {ccff234f-d2fa-4740-9159-9b9e6512cde8}; !- HVAC Component

OS:PortList,
  {d6ff464f-cbfb-4a6f-86b6-aa64a01c8723}, !- Handle
  {ccff234f-d2fa-4740-9159-9b9e6512cde8}; !- HVAC Component

OS:PortList,
  {192db2d1-12fc-4c93-b6ce-b31dd84b7f48}, !- Handle
  {ccff234f-d2fa-4740-9159-9b9e6512cde8}; !- HVAC Component

OS:Sizing:Zone,
  {64062000-62c4-4760-b0a8-b4790eb0faa6}, !- Handle
  {ccff234f-d2fa-4740-9159-9b9e6512cde8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08443bcc-4b7b-406b-aa06-8a6a4315e14a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {ccff234f-d2fa-4740-9159-9b9e6512cde8}; !- Thermal Zone

OS:SpaceType,
  {b0ef93ba-5974-4f0e-ab07-8d06d998930a}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {0c758ba9-f8b2-4e6b-8a69-0ad68905b845}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {d659ff73-9659-4a9c-aca5-8366838e2fc9}, !- Handle
  {0c758ba9-f8b2-4e6b-8a69-0ad68905b845}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2.6400000000000001,                     !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  balanced,                               !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.47999999999999998,                    !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0.44865311669429198,                    !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.78397994511461921,                    !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  49.999999999999957,                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.19990009990009988,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  539.99999999999886,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  99.999999999999787,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone,                            !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:External:File,
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- Handle
  8760.csv,                               !- Name
  8760.csv;                               !- File Name

OS:Schedule:File,
  {fe6d0c19-5f0a-4c42-817f-f0e2c104cfed}, !- Handle
  occupants,                              !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {ebf30484-0d60-4ef8-82ed-1d5df68a523f}, !- Handle
  res occupants activity schedule,        !- Name
  {27fbe7e2-a24e-42ad-a709-c7bef11829ad}, !- Schedule Type Limits Name
  112.539290946133;                       !- Value

OS:People:Definition,
  {ba534ba5-53e2-4b1b-a324-6dddcf9f0245}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  2.64,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {1d7f00b9-7adf-4626-8c26-e08aeeacf4ab}, !- Handle
  res occupants|living space,             !- Name
  {ba534ba5-53e2-4b1b-a324-6dddcf9f0245}, !- People Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {fe6d0c19-5f0a-4c42-817f-f0e2c104cfed}, !- Number of People Schedule Name
  {ebf30484-0d60-4ef8-82ed-1d5df68a523f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {27fbe7e2-a24e-42ad-a709-c7bef11829ad}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ShadingSurfaceGroup,
  {c3760e07-5c0e-49dc-a77a-80be28d8f522}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {0e0fe99c-c393-47d4-a5db-d97fe7e34685}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {c3760e07-5c0e-49dc-a77a-80be28d8f522}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 5.12518568145614,            !- X,Y,Z Vertex 2 {m}
  -3.048, 10.7471427258245, 5.12518568145614, !- X,Y,Z Vertex 3 {m}
  -3.048, 10.7471427258245, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9c6c5da7-6b9a-4d9f-bdea-80ef6dd91140}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {c3760e07-5c0e-49dc-a77a-80be28d8f522}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.3368817744574, 10.7471427258245, 0,  !- X,Y,Z Vertex 1 {m}
  20.3368817744574, 10.7471427258245, 5.12518568145614, !- X,Y,Z Vertex 2 {m}
  20.3368817744574, 0, 5.12518568145614,  !- X,Y,Z Vertex 3 {m}
  20.3368817744574, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63bc5601-73b0-4d4e-913f-0eb355a849de}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {2e2c6b6c-7d53-488f-8187-e31d706ddd5c}, !- Construction Name
  {74e78e2a-ec60-4e25-9b27-10d961dcfd30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e78e2a-ec60-4e25-9b27-10d961dcfd30}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {95ec60cf-2c50-443c-ba27-70e39cc25f61}, !- Construction Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.43840088208656,  !- X,Y,Z Vertex 1 {m}
  0.127000756639339, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0.12700075663934, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 8.46803096088422e-07; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d67aad-cf89-42cb-897a-3d1368162b2c}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {95ec60cf-2c50-443c-ba27-70e39cc25f61}, !- Construction Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.12700075663934, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0.127000756639339, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5df3c5d2-6085-47a8-87dd-23666a9112c1}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {790f4bbe-843f-4348-a244-0cf8cf8c6dc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36442726416767, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.36442726416767, 0, 0.931506535805898, !- X,Y,Z Vertex 2 {m}
  4.2662228112, 0, 0.931506535805898,     !- X,Y,Z Vertex 3 {m}
  4.2662228112, 0, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93ae2512-1a78-43e5-bbd9-1862340486d7}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {790f4bbe-843f-4348-a244-0cf8cf8c6dc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.3271828112, 0, 2.1336,                !- X,Y,Z Vertex 1 {m}
  4.3271828112, 0, 0.931506535805898,     !- X,Y,Z Vertex 2 {m}
  5.22897835823234, 0, 0.931506535805898, !- X,Y,Z Vertex 3 {m}
  5.22897835823234, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d242cb5-271b-481b-bd22-c173fcb7a3f4}, !- Handle
  Surface 5 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {790f4bbe-843f-4348-a244-0cf8cf8c6dc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.61247177136767, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.61247177136767, 0, 0.931506535805898, !- X,Y,Z Vertex 2 {m}
  7.5142673184, 0, 0.931506535805898,     !- X,Y,Z Vertex 3 {m}
  7.5142673184, 0, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ad04377-f391-4269-8df3-d8caeea0a793}, !- Handle
  Surface 5 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {790f4bbe-843f-4348-a244-0cf8cf8c6dc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.5752273184, 0, 2.1336,                !- X,Y,Z Vertex 1 {m}
  7.5752273184, 0, 0.931506535805898,     !- X,Y,Z Vertex 2 {m}
  8.47702286543234, 0, 0.931506535805898, !- X,Y,Z Vertex 3 {m}
  8.47702286543234, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac641ce5-2ec1-4f35-ad4d-c50ddb16e599}, !- Handle
  Surface 5 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {790f4bbe-843f-4348-a244-0cf8cf8c6dc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.86051627856767, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.86051627856767, 0, 0.931506535805898, !- X,Y,Z Vertex 2 {m}
  10.7623118256, 0, 0.931506535805898,    !- X,Y,Z Vertex 3 {m}
  10.7623118256, 0, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b62bb85b-fabb-4a65-b81c-06cb275b709a}, !- Handle
  Surface 5 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {790f4bbe-843f-4348-a244-0cf8cf8c6dc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8232718256, 0, 2.1336,               !- X,Y,Z Vertex 1 {m}
  10.8232718256, 0, 0.931506535805898,    !- X,Y,Z Vertex 2 {m}
  11.7250673726323, 0, 0.931506535805898, !- X,Y,Z Vertex 3 {m}
  11.7250673726323, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b155c236-0469-4978-8f50-4df746e379b8}, !- Handle
  Surface 5 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {790f4bbe-843f-4348-a244-0cf8cf8c6dc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5899385592838, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  13.5899385592838, 0, 0.931506535805898, !- X,Y,Z Vertex 2 {m}
  14.4917341063162, 0, 0.931506535805898, !- X,Y,Z Vertex 3 {m}
  14.4917341063162, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3ede4a6-b5c5-4241-a526-da4f7678984b}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {e7fd1ba2-5b66-4028-98ec-e570c5a402bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.7633802157941, 10.74714132, 2.1336,  !- X,Y,Z Vertex 1 {m}
  14.7633802157941, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 2 {m}
  13.861584672, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 3 {m}
  13.861584672, 10.74714132, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9487c71-ff92-4693-8a29-2aefb2108a19}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {e7fd1ba2-5b66-4028-98ec-e570c5a402bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.800624672, 10.74714132, 2.1336,      !- X,Y,Z Vertex 1 {m}
  13.800624672, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 2 {m}
  12.8988291282059, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 3 {m}
  12.8988291282059, 10.74714132, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e18ad2b-4594-4c36-a44b-7dcbca9b1ed6}, !- Handle
  Surface 3 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {e7fd1ba2-5b66-4028-98ec-e570c5a402bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3056040477941, 10.74714132, 2.1336,  !- X,Y,Z Vertex 1 {m}
  11.3056040477941, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 2 {m}
  10.403808504, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 3 {m}
  10.403808504, 10.74714132, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feac231c-30f3-4502-ad84-31e5fe57c914}, !- Handle
  Surface 3 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {e7fd1ba2-5b66-4028-98ec-e570c5a402bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.342848504, 10.74714132, 2.1336,      !- X,Y,Z Vertex 1 {m}
  10.342848504, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 2 {m}
  9.44105296020593, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 3 {m}
  9.44105296020593, 10.74714132, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c9ff212-d600-491d-8aba-6f96e6fb5a50}, !- Handle
  Surface 3 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {e7fd1ba2-5b66-4028-98ec-e570c5a402bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.84782787979407, 10.74714132, 2.1336,  !- X,Y,Z Vertex 1 {m}
  7.84782787979407, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 2 {m}
  6.946032336, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 3 {m}
  6.946032336, 10.74714132, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dcf593f-4e9c-417b-b113-c4ae1d01b995}, !- Handle
  Surface 3 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {e7fd1ba2-5b66-4028-98ec-e570c5a402bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.885072336, 10.74714132, 2.1336,       !- X,Y,Z Vertex 1 {m}
  6.885072336, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 2 {m}
  5.98327679220593, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 3 {m}
  5.98327679220593, 10.74714132, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e5ffab5-9f16-4ed6-a44d-86e4782cf84b}, !- Handle
  Surface 3 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {e7fd1ba2-5b66-4028-98ec-e570c5a402bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90867393989704, 10.74714132, 2.1336,  !- X,Y,Z Vertex 1 {m}
  3.90867393989704, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 2 {m}
  3.00687839610297, 10.74714132, 0.931506540122505, !- X,Y,Z Vertex 3 {m}
  3.00687839610297, 10.74714132, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85e5293d-0183-4650-a78e-ed5282171ff6}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {524726f8-1876-452e-97bf-17fa19b0b511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.93210551863902, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 8.93210551863902, 1.01218771832419,  !- X,Y,Z Vertex 2 {m}
  0, 8.09083599, 1.01218771832419,        !- X,Y,Z Vertex 3 {m}
  0, 8.09083599, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39b506ad-80da-47d7-9077-506d105c96d1}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {524726f8-1876-452e-97bf-17fa19b0b511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.02987599, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  0, 8.02987599, 1.01218771832419,        !- X,Y,Z Vertex 2 {m}
  0, 7.18860646136098, 1.01218771832419,  !- X,Y,Z Vertex 3 {m}
  0, 7.18860646136098, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08b56cdd-dffd-40df-98f0-47608c564757}, !- Handle
  Surface 2 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {524726f8-1876-452e-97bf-17fa19b0b511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.24532018863902, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.24532018863902, 1.01218771832419,  !- X,Y,Z Vertex 2 {m}
  0, 5.40405066, 1.01218771832419,        !- X,Y,Z Vertex 3 {m}
  0, 5.40405066, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fa8786b-b769-474e-b1f0-d2823460975c}, !- Handle
  Surface 2 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {524726f8-1876-452e-97bf-17fa19b0b511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.34309066, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  0, 5.34309066, 1.01218771832419,        !- X,Y,Z Vertex 2 {m}
  0, 4.50182113136098, 1.01218771832419,  !- X,Y,Z Vertex 3 {m}
  0, 4.50182113136098, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22655167-579d-4101-90f4-b552fe4ae184}, !- Handle
  Surface 2 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {524726f8-1876-452e-97bf-17fa19b0b511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.10742009431951, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.10742009431951, 1.01218771832419,  !- X,Y,Z Vertex 2 {m}
  0, 2.26615056568049, 1.01218771832419,  !- X,Y,Z Vertex 3 {m}
  0, 2.26615056568049, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51ebf742-6c39-4068-b6e0-15b5a5c719ac}, !- Handle
  Surface 4 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {7b4a8a82-c700-484c-b640-ddd21fd1cb3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.28888084, 1.81503580136098, 2.1336,  !- X,Y,Z Vertex 1 {m}
  17.28888084, 1.81503580136098, 1.01218771832419, !- X,Y,Z Vertex 2 {m}
  17.28888084, 2.65630533, 1.01218771832419, !- X,Y,Z Vertex 3 {m}
  17.28888084, 2.65630533, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c8b91fa-1ee3-4288-95d4-f2443682d7e8}, !- Handle
  Surface 4 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {7b4a8a82-c700-484c-b640-ddd21fd1cb3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.28888084, 2.71726533, 2.1336,        !- X,Y,Z Vertex 1 {m}
  17.28888084, 2.71726533, 1.01218771832419, !- X,Y,Z Vertex 2 {m}
  17.28888084, 3.55853485863902, 1.01218771832419, !- X,Y,Z Vertex 3 {m}
  17.28888084, 3.55853485863902, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28df1efa-b6ac-4546-a2e4-ebceffeb7005}, !- Handle
  Surface 4 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {7b4a8a82-c700-484c-b640-ddd21fd1cb3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.28888084, 4.50182113136098, 2.1336,  !- X,Y,Z Vertex 1 {m}
  17.28888084, 4.50182113136098, 1.01218771832419, !- X,Y,Z Vertex 2 {m}
  17.28888084, 5.34309066, 1.01218771832419, !- X,Y,Z Vertex 3 {m}
  17.28888084, 5.34309066, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24887606-1477-49c3-bbfb-2393ce755849}, !- Handle
  Surface 4 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {7b4a8a82-c700-484c-b640-ddd21fd1cb3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.28888084, 5.40405066, 2.1336,        !- X,Y,Z Vertex 1 {m}
  17.28888084, 5.40405066, 1.01218771832419, !- X,Y,Z Vertex 2 {m}
  17.28888084, 6.24532018863902, 1.01218771832419, !- X,Y,Z Vertex 3 {m}
  17.28888084, 6.24532018863902, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49ce48e8-8eb3-48bb-ac69-3286054ad36c}, !- Handle
  Surface 4 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Construction Name
  {7b4a8a82-c700-484c-b640-ddd21fd1cb3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.28888084, 7.63972122568049, 2.1336,  !- X,Y,Z Vertex 1 {m}
  17.28888084, 7.63972122568049, 1.01218771832419, !- X,Y,Z Vertex 2 {m}
  17.28888084, 8.48099075431951, 1.01218771832419, !- X,Y,Z Vertex 3 {m}
  17.28888084, 8.48099075431951, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:Material,
  {e1b84ca1-5b50-49b1-8374-4152a15e52c6}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {2404ad45-94cc-4468-b151-9554f785b70a}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Material,
  {beec1e00-aefb-409d-ade1-caec0c2bd240}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {041aaff5-cfa0-467e-bdb3-20eac49c2d26}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {e1b84ca1-5b50-49b1-8374-4152a15e52c6}, !- Layer 1
  {2404ad45-94cc-4468-b151-9554f785b70a}, !- Layer 2
  {beec1e00-aefb-409d-ade1-caec0c2bd240}; !- Layer 3

OS:Construction,
  {acc0a929-a739-41a6-bff6-13fbbaa2ce80}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {beec1e00-aefb-409d-ade1-caec0c2bd240}, !- Layer 1
  {2404ad45-94cc-4468-b151-9554f785b70a}, !- Layer 2
  {e1b84ca1-5b50-49b1-8374-4152a15e52c6}; !- Layer 3

OS:Material,
  {95158205-6f4e-4f8c-b786-fa21b24ee0ff}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {84848bbe-c121-414d-8e5d-817dfc295397}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {380ee324-22af-48e0-986c-95ac063aff55}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707217,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.91;                                   !- Visible Absorptance

OS:Construction,
  {cf411659-4c9d-4081-afeb-f78acf536710}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {95158205-6f4e-4f8c-b786-fa21b24ee0ff}, !- Layer 1
  {84848bbe-c121-414d-8e5d-817dfc295397}, !- Layer 2
  {380ee324-22af-48e0-986c-95ac063aff55}; !- Layer 3

OS:AdditionalProperties,
  {0776e33c-ab1c-4cb1-ac55-6359e77494fd}, !- Handle
  {3b961261-593f-418f-b179-41c6616fdb8d}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {c8eadff0-093c-46d9-8879-576af71adbf7}, !- Handle
  {ca110bf2-a75c-462d-adf2-5ea28b3e2397}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Foundation:Kiva,
  {cc0d0799-54bb-467d-ba4c-8b49f5df123e}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {1d7bad95-a709-44ae-bc34-5e2ad626fc40}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {a6fc64ce-75f8-4415-b660-93d3726682bc}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {1d7bad95-a709-44ae-bc34-5e2ad626fc40}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {a6fc64ce-75f8-4415-b660-93d3726682bc}; !- Layer 1

OS:Foundation:Kiva:Settings,
  {0fb86241-34a5-4b75-83e5-602a781ac743}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {7b2a2fab-f38f-4850-9d27-bb0ec4b995c4}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Material,
  {f67c6fc3-c3e6-4ae1-b8e7-1c04fabfb81d}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {ee39e4cf-2bdd-4b38-ae3a-e9dda7daf788}, !- Handle
  FloorFndGrndFinSlab,                    !- Name
  ,                                       !- Surface Rendering Name
  {7b2a2fab-f38f-4850-9d27-bb0ec4b995c4}, !- Layer 1
  {f67c6fc3-c3e6-4ae1-b8e7-1c04fabfb81d}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {34a5d362-aeeb-4c08-a896-ea6401b88f6f}, !- Handle
  {444f510c-6177-457d-84e8-011ae8678ecc}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  56.0720490005642;                       !- Total Exposed Perimeter {m}

OS:AdditionalProperties,
  {584750b1-1710-4c80-9ed7-7f097abb4697}, !- Handle
  {444f510c-6177-457d-84e8-011ae8678ecc}, !- Object Name
  SizingInfoSlabRvalue,                   !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.002788583308323;                     !- Feature Value 1

OS:Material,
  {71fe21d1-5c5d-4ebb-8a1e-bcef951a45a0}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {e6d82fd0-8ff6-445b-8558-6ff7100aa6e7}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {d063a5ab-878b-46c5-a58f-6eeb2f1a3896}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {95ec60cf-2c50-443c-ba27-70e39cc25f61}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {71fe21d1-5c5d-4ebb-8a1e-bcef951a45a0}, !- Layer 1
  {e6d82fd0-8ff6-445b-8558-6ff7100aa6e7}, !- Layer 2
  {d063a5ab-878b-46c5-a58f-6eeb2f1a3896}, !- Layer 3
  {e1b84ca1-5b50-49b1-8374-4152a15e52c6}; !- Layer 4

OS:AdditionalProperties,
  {e25d8afa-e880-4ef5-9f48-e5e01577f760}, !- Handle
  {524726f8-1876-452e-97bf-17fa19b0b511}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {859d9895-b90f-4be5-939a-04a69dc3e27c}, !- Handle
  {74e78e2a-ec60-4e25-9b27-10d961dcfd30}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {e4e52295-43c3-49ba-9e32-09fb5ba7a17b}, !- Handle
  {790f4bbe-843f-4348-a244-0cf8cf8c6dc7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {2d1a24b7-06bd-4932-9ff6-383f35bd0a27}, !- Handle
  {e7fd1ba2-5b66-4028-98ec-e570c5a402bd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {31514491-e45c-4b6f-a3d4-a3cfd1653b4b}, !- Handle
  {32d67aad-cf89-42cb-897a-3d1368162b2c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {722d05e0-6fdd-4023-924e-8dd23484eae3}, !- Handle
  {7b4a8a82-c700-484c-b640-ddd21fd1cb3f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {24d1c267-445b-474a-b1ac-45c1d4fc69ca}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {d2ffa5d0-0d4f-4329-a508-9aa1d19d0ee1}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {71fe21d1-5c5d-4ebb-8a1e-bcef951a45a0}, !- Layer 1
  {e6d82fd0-8ff6-445b-8558-6ff7100aa6e7}, !- Layer 2
  {24d1c267-445b-474a-b1ac-45c1d4fc69ca}; !- Layer 3

OS:AdditionalProperties,
  {4df5f11d-5abd-4695-8bfb-2a081e98880e}, !- Handle
  {a7629a57-49b7-4987-bbc0-8283d14d66ea}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {6a378d81-a624-46d3-9626-29e7d95e72ec}, !- Handle
  {84b74825-5073-4e03-9c0d-6aa345bd3cc0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {6db6047e-be5f-4ac9-a9ee-6320960be4af}, !- Handle
  living space Partition,                 !- Name
  {ca1397ce-3f96-4e1b-b06b-b4f0f4d6e33c}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  185.80608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e0fdafa8-9470-48fb-839c-8ce7df0733fa}, !- Handle
  living space Partition,                 !- Name
  {6db6047e-be5f-4ac9-a9ee-6320960be4af}, !- Internal Mass Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {0d4ec6b9-5df7-4888-9dbb-65b9a6c79fbf}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {ca1397ce-3f96-4e1b-b06b-b4f0f4d6e33c}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {0d4ec6b9-5df7-4888-9dbb-65b9a6c79fbf}, !- Layer 1
  {e1b84ca1-5b50-49b1-8374-4152a15e52c6}; !- Layer 2

OS:AdditionalProperties,
  {9e9aaf84-0dc7-4210-bd11-0e551a57844b}, !- Handle
  {6db6047e-be5f-4ac9-a9ee-6320960be4af}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {e0b7b449-9933-49a8-94fe-be87ec17b17d}, !- Handle
  res furniture mass living space,        !- Name
  {b9045131-a1fa-4b12-a1d6-a893bd19aae0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  74.3224319999998,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {284969aa-1137-4ae4-a6ae-e66a309d5ea9}, !- Handle
  res furniture mass living space,        !- Name
  {e0b7b449-9933-49a8-94fe-be87ec17b17d}, !- Internal Mass Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {0f1855b9-8cf0-4b5b-bca4-ba9b32de4217}, !- Handle
  res furniture material living space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {b9045131-a1fa-4b12-a1d6-a893bd19aae0}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {0f1855b9-8cf0-4b5b-bca4-ba9b32de4217}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b7767493-0842-4605-b596-d919e6eaab9c}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.3;                                    !- Solar Heat Gain Coefficient

OS:Construction,
  {3cd162eb-50c3-452b-9c8f-7f55f57ff00a}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b7767493-0842-4605-b596-d919e6eaab9c}; !- Layer 1

OS:Material,
  {94b9d99d-cdba-4b8b-a7a3-45e4e4225f06}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {2e2c6b6c-7d53-488f-8187-e31d706ddd5c}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {94b9d99d-cdba-4b8b-a7a3-45e4e4225f06}; !- Layer 1

OS:PlantLoop,
  {bd65b41f-df86-4548-88e2-2a0e3de410d6}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fd334ab7-4139-4ee9-935b-cac2945e6a70}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {8f4de94a-4d57-44a8-9119-cc29c1911b0a}, !- Plant Side Inlet Node Name
  {113cd3fd-36c1-4cfe-afd9-8bfa95c1cb76}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5749cfa7-6d4b-4414-b069-36201c032e78}, !- Demand Side Inlet Node Name
  {640eb186-fa4c-4f49-9d29-74cc503154b5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d5923330-c984-4eef-b325-e58c0438d71b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f4594036-2ace-4a7f-8241-d277f1375d0c}, !- Demand Mixer Name
  {35587dcf-d887-40ab-9def-f1be8a7dff8f}, !- Demand Splitter Name
  {519e9603-3445-4f38-b467-986179f2f685}, !- Supply Mixer Name
  {58b65484-c940-4fa6-b6d2-1b9463126383}; !- Supply Splitter Name

OS:Node,
  {68176baf-1d66-4fd3-86b6-1d05cc982b07}, !- Handle
  Node 3,                                 !- Name
  {8f4de94a-4d57-44a8-9119-cc29c1911b0a}, !- Inlet Port
  {430cfc48-13cc-4f99-8626-b9a038d465c0}; !- Outlet Port

OS:Node,
  {fd334ab7-4139-4ee9-935b-cac2945e6a70}, !- Handle
  Node 4,                                 !- Name
  {f92c10fb-ccdb-41db-a48f-33a7d16b532b}, !- Inlet Port
  {113cd3fd-36c1-4cfe-afd9-8bfa95c1cb76}; !- Outlet Port

OS:Node,
  {68cb5261-632f-401b-92a3-fd445eded36a}, !- Handle
  Node 5,                                 !- Name
  {441d3e6e-ab44-4e4f-8fc6-250ec86fc0e9}, !- Inlet Port
  {caec21cc-a7d9-447d-a547-5e1dff5c0450}; !- Outlet Port

OS:Connector:Mixer,
  {519e9603-3445-4f38-b467-986179f2f685}, !- Handle
  Connector Mixer 1,                      !- Name
  {295a6416-c0cb-4597-a0f7-e43c0112c1da}, !- Outlet Branch Name
  {7a7e518e-7bf6-48e4-9bae-87de1c67dab1}, !- Inlet Branch Name 1
  {fdddf25d-610b-4ab8-b9d8-86eb4b447ce1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {58b65484-c940-4fa6-b6d2-1b9463126383}, !- Handle
  Connector Splitter 1,                   !- Name
  {82c16c83-3290-426f-9180-47de4d19ede8}, !- Inlet Branch Name
  {441d3e6e-ab44-4e4f-8fc6-250ec86fc0e9}, !- Outlet Branch Name 1
  {87c620b2-4a23-46c3-ac87-d5ea5c55835c}; !- Outlet Branch Name 2

OS:Connection,
  {8f4de94a-4d57-44a8-9119-cc29c1911b0a}, !- Handle
  {bd65b41f-df86-4548-88e2-2a0e3de410d6}, !- Source Object
  14,                                     !- Outlet Port
  {68176baf-1d66-4fd3-86b6-1d05cc982b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441d3e6e-ab44-4e4f-8fc6-250ec86fc0e9}, !- Handle
  {58b65484-c940-4fa6-b6d2-1b9463126383}, !- Source Object
  3,                                      !- Outlet Port
  {68cb5261-632f-401b-92a3-fd445eded36a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113cd3fd-36c1-4cfe-afd9-8bfa95c1cb76}, !- Handle
  {fd334ab7-4139-4ee9-935b-cac2945e6a70}, !- Source Object
  3,                                      !- Outlet Port
  {bd65b41f-df86-4548-88e2-2a0e3de410d6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8c230038-bcd1-4b53-877f-56ab42f8fbee}, !- Handle
  Node 6,                                 !- Name
  {5749cfa7-6d4b-4414-b069-36201c032e78}, !- Inlet Port
  {3428cf55-6c3e-4e18-9b7f-1b1873e47319}; !- Outlet Port

OS:Node,
  {66f88b46-aa6e-4316-ae44-e96ff197b9d3}, !- Handle
  Node 7,                                 !- Name
  {813078eb-8c99-4d94-8bbc-f8724aba0a8a}, !- Inlet Port
  {640eb186-fa4c-4f49-9d29-74cc503154b5}; !- Outlet Port

OS:Node,
  {2f35b01a-9fcf-4bb9-bd3f-c5ccd11782b7}, !- Handle
  Node 8,                                 !- Name
  {e78d4182-2835-4e8f-9bd4-94b7d55b47be}, !- Inlet Port
  {3afb6519-7653-4be2-a331-f891e7d63787}; !- Outlet Port

OS:Connector:Mixer,
  {f4594036-2ace-4a7f-8241-d277f1375d0c}, !- Handle
  Connector Mixer 2,                      !- Name
  {813078eb-8c99-4d94-8bbc-f8724aba0a8a}, !- Outlet Branch Name
  {24148ae2-20fd-41e1-9e8a-e84f95d8ba45}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {35587dcf-d887-40ab-9def-f1be8a7dff8f}, !- Handle
  Connector Splitter 2,                   !- Name
  {3428cf55-6c3e-4e18-9b7f-1b1873e47319}, !- Inlet Branch Name
  {e78d4182-2835-4e8f-9bd4-94b7d55b47be}; !- Outlet Branch Name 1

OS:Connection,
  {5749cfa7-6d4b-4414-b069-36201c032e78}, !- Handle
  {bd65b41f-df86-4548-88e2-2a0e3de410d6}, !- Source Object
  17,                                     !- Outlet Port
  {8c230038-bcd1-4b53-877f-56ab42f8fbee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3428cf55-6c3e-4e18-9b7f-1b1873e47319}, !- Handle
  {8c230038-bcd1-4b53-877f-56ab42f8fbee}, !- Source Object
  3,                                      !- Outlet Port
  {35587dcf-d887-40ab-9def-f1be8a7dff8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78d4182-2835-4e8f-9bd4-94b7d55b47be}, !- Handle
  {35587dcf-d887-40ab-9def-f1be8a7dff8f}, !- Source Object
  3,                                      !- Outlet Port
  {2f35b01a-9fcf-4bb9-bd3f-c5ccd11782b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813078eb-8c99-4d94-8bbc-f8724aba0a8a}, !- Handle
  {f4594036-2ace-4a7f-8241-d277f1375d0c}, !- Source Object
  2,                                      !- Outlet Port
  {66f88b46-aa6e-4316-ae44-e96ff197b9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640eb186-fa4c-4f49-9d29-74cc503154b5}, !- Handle
  {66f88b46-aa6e-4316-ae44-e96ff197b9d3}, !- Source Object
  3,                                      !- Outlet Port
  {bd65b41f-df86-4548-88e2-2a0e3de410d6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c0afa89a-cd5b-4f82-99fb-27d6b88363d7}, !- Handle
  {bd65b41f-df86-4548-88e2-2a0e3de410d6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d5923330-c984-4eef-b325-e58c0438d71b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {8ba6dcd3-a0a1-437f-8ed9-55dc1d3606d7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {caec21cc-a7d9-447d-a547-5e1dff5c0450}, !- Inlet Node Name
  {ca1e387c-c09f-4e6b-87aa-4bbce6cdd165}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e49a2e65-f180-4d22-becc-1272caaf25dd}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a87947f6-3e98-43d2-ad76-2d08289b2d65}, !- Inlet Node Name
  {f92c10fb-ccdb-41db-a48f-33a7d16b532b}; !- Outlet Node Name

OS:Node,
  {87d4ca35-6e6a-44a5-8fa4-a563dd91a515}, !- Handle
  Node 9,                                 !- Name
  {ca1e387c-c09f-4e6b-87aa-4bbce6cdd165}, !- Inlet Port
  {7a7e518e-7bf6-48e4-9bae-87de1c67dab1}; !- Outlet Port

OS:Connection,
  {caec21cc-a7d9-447d-a547-5e1dff5c0450}, !- Handle
  {68cb5261-632f-401b-92a3-fd445eded36a}, !- Source Object
  3,                                      !- Outlet Port
  {8ba6dcd3-a0a1-437f-8ed9-55dc1d3606d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca1e387c-c09f-4e6b-87aa-4bbce6cdd165}, !- Handle
  {8ba6dcd3-a0a1-437f-8ed9-55dc1d3606d7}, !- Source Object
  3,                                      !- Outlet Port
  {87d4ca35-6e6a-44a5-8fa4-a563dd91a515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7e518e-7bf6-48e4-9bae-87de1c67dab1}, !- Handle
  {87d4ca35-6e6a-44a5-8fa4-a563dd91a515}, !- Source Object
  3,                                      !- Outlet Port
  {519e9603-3445-4f38-b467-986179f2f685}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c82ef65-2b5e-4b7f-b4c0-337fa9170fb2}, !- Handle
  Node 10,                                !- Name
  {295a6416-c0cb-4597-a0f7-e43c0112c1da}, !- Inlet Port
  {a87947f6-3e98-43d2-ad76-2d08289b2d65}; !- Outlet Port

OS:Connection,
  {295a6416-c0cb-4597-a0f7-e43c0112c1da}, !- Handle
  {519e9603-3445-4f38-b467-986179f2f685}, !- Source Object
  2,                                      !- Outlet Port
  {3c82ef65-2b5e-4b7f-b4c0-337fa9170fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a87947f6-3e98-43d2-ad76-2d08289b2d65}, !- Handle
  {3c82ef65-2b5e-4b7f-b4c0-337fa9170fb2}, !- Source Object
  3,                                      !- Outlet Port
  {e49a2e65-f180-4d22-becc-1272caaf25dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92c10fb-ccdb-41db-a48f-33a7d16b532b}, !- Handle
  {e49a2e65-f180-4d22-becc-1272caaf25dd}, !- Source Object
  3,                                      !- Outlet Port
  {fd334ab7-4139-4ee9-935b-cac2945e6a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {df7d60ef-9268-458d-8ef8-ece9831775d6}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {430cfc48-13cc-4f99-8626-b9a038d465c0}, !- Inlet Node Name
  {564d46c3-70be-4803-9b4a-87060fe5f41f}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0f741d57-b840-48b3-bcbc-c970307da03e}, !- Handle
  Node 11,                                !- Name
  {564d46c3-70be-4803-9b4a-87060fe5f41f}, !- Inlet Port
  {82c16c83-3290-426f-9180-47de4d19ede8}; !- Outlet Port

OS:Connection,
  {430cfc48-13cc-4f99-8626-b9a038d465c0}, !- Handle
  {68176baf-1d66-4fd3-86b6-1d05cc982b07}, !- Source Object
  3,                                      !- Outlet Port
  {df7d60ef-9268-458d-8ef8-ece9831775d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564d46c3-70be-4803-9b4a-87060fe5f41f}, !- Handle
  {df7d60ef-9268-458d-8ef8-ece9831775d6}, !- Source Object
  3,                                      !- Outlet Port
  {0f741d57-b840-48b3-bcbc-c970307da03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c16c83-3290-426f-9180-47de4d19ede8}, !- Handle
  {0f741d57-b840-48b3-bcbc-c970307da03e}, !- Source Object
  3,                                      !- Outlet Port
  {58b65484-c940-4fa6-b6d2-1b9463126383}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5435dfd0-6c45-4495-9c97-c86c80f80dd8}, !- Handle
  dhw temp,                               !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {f8c0b555-6756-401b-a1d0-91b43025efe9}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {5435dfd0-6c45-4495-9c97-c86c80f80dd8}, !- Schedule Name
  {fd334ab7-4139-4ee9-935b-cac2945e6a70}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {bf4a48c9-1050-4c3f-a84c-82d684171c3d}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {77f002c4-db14-46e9-921b-107f9aaa79b5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3bd9090a-18ab-49a2-828b-e7effbac7c18}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {de26a35c-7e4a-4aa9-8e54-f35c845e2895}, !- Use Side Inlet Node Name
  {7a1fa242-2af5-45b9-8758-234257013c5c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {63f6aa96-e8f9-4693-b5ef-333c6d9c4afd}, !- Handle
  {bf4a48c9-1050-4c3f-a84c-82d684171c3d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {77f002c4-db14-46e9-921b-107f9aaa79b5}, !- Handle
  WH Setpoint Temp,                       !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Node,
  {5a329f44-4f66-44a3-b2ee-6bcb62c1b713}, !- Handle
  Node 12,                                !- Name
  {87c620b2-4a23-46c3-ac87-d5ea5c55835c}, !- Inlet Port
  {de26a35c-7e4a-4aa9-8e54-f35c845e2895}; !- Outlet Port

OS:Connection,
  {87c620b2-4a23-46c3-ac87-d5ea5c55835c}, !- Handle
  {58b65484-c940-4fa6-b6d2-1b9463126383}, !- Source Object
  4,                                      !- Outlet Port
  {5a329f44-4f66-44a3-b2ee-6bcb62c1b713}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b5bc93c-b821-466e-9206-279724716a8a}, !- Handle
  Node 13,                                !- Name
  {7a1fa242-2af5-45b9-8758-234257013c5c}, !- Inlet Port
  {fdddf25d-610b-4ab8-b9d8-86eb4b447ce1}; !- Outlet Port

OS:Connection,
  {de26a35c-7e4a-4aa9-8e54-f35c845e2895}, !- Handle
  {5a329f44-4f66-44a3-b2ee-6bcb62c1b713}, !- Source Object
  3,                                      !- Outlet Port
  {bf4a48c9-1050-4c3f-a84c-82d684171c3d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7a1fa242-2af5-45b9-8758-234257013c5c}, !- Handle
  {bf4a48c9-1050-4c3f-a84c-82d684171c3d}, !- Source Object
  32,                                     !- Outlet Port
  {8b5bc93c-b821-466e-9206-279724716a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdddf25d-610b-4ab8-b9d8-86eb4b447ce1}, !- Handle
  {8b5bc93c-b821-466e-9206-279724716a8a}, !- Source Object
  3,                                      !- Outlet Port
  {519e9603-3445-4f38-b467-986179f2f685}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {a629de1f-b177-40d2-b9c5-8bab7e84dfbd}, !- Handle
  fixtures temperature schedule,          !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:WaterUse:Connections,
  {2a06aa8f-8977-4251-b9a7-1ad9b413494a}, !- Handle
  Water Use Connections 1,                !- Name
  {3afb6519-7653-4be2-a331-f891e7d63787}, !- Inlet Node Name
  {1849ee88-58b4-42f1-aae5-b0214c3a5b65}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9afc59c-f5ac-426b-b2e2-21c4df7e4d1c}, !- Water Use Equipment Name 1
  {6fad498d-081e-445e-a14a-180036b8fa2a}, !- Water Use Equipment Name 2
  {71c42ee9-c58b-420a-88b3-df587e02eca7}, !- Water Use Equipment Name 3
  {d01f66a6-815f-4bb3-8dce-e079c2c602c2}, !- Water Use Equipment Name 4
  {4291395e-502f-4a42-8a96-7f7a0a8f59d1}, !- Water Use Equipment Name 5
  {eb185039-eb9e-4648-8c5e-71f9e4788362}, !- Water Use Equipment Name 6
  {3ef1cd85-35de-4655-a7ec-0895ee12ec75}, !- Water Use Equipment Name 7
  {baf7b3ae-ce5f-4287-92ed-791bc8df7fa4}; !- Water Use Equipment Name 8

OS:Node,
  {8565f760-bc8c-463a-b3c5-3a282051f931}, !- Handle
  Node 14,                                !- Name
  {1849ee88-58b4-42f1-aae5-b0214c3a5b65}, !- Inlet Port
  {24148ae2-20fd-41e1-9e8a-e84f95d8ba45}; !- Outlet Port

OS:Connection,
  {3afb6519-7653-4be2-a331-f891e7d63787}, !- Handle
  {2f35b01a-9fcf-4bb9-bd3f-c5ccd11782b7}, !- Source Object
  3,                                      !- Outlet Port
  {2a06aa8f-8977-4251-b9a7-1ad9b413494a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1849ee88-58b4-42f1-aae5-b0214c3a5b65}, !- Handle
  {2a06aa8f-8977-4251-b9a7-1ad9b413494a}, !- Source Object
  3,                                      !- Outlet Port
  {8565f760-bc8c-463a-b3c5-3a282051f931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24148ae2-20fd-41e1-9e8a-e84f95d8ba45}, !- Handle
  {8565f760-bc8c-463a-b3c5-3a282051f931}, !- Source Object
  3,                                      !- Outlet Port
  {f4594036-2ace-4a7f-8241-d277f1375d0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {8afb1ec6-369c-459c-a683-8918b5ed7088}, !- Handle
  showers,                                !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {0fe04354-c924-4016-b0bf-0535f52b7321}, !- Handle
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  0.0176331844796808,                     !- Peak Flow Rate {m3/s}
  {a629de1f-b177-40d2-b9c5-8bab7e84dfbd}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {b9afc59c-f5ac-426b-b2e2-21c4df7e4d1c}, !- Handle
  res shower,                             !- Name
  {0fe04354-c924-4016-b0bf-0535f52b7321}, !- Water Use Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  {8afb1ec6-369c-459c-a683-8918b5ed7088}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {ba4f0c46-bfad-4dbd-9a53-b79c7a5a48b3}, !- Handle
  Always On Discrete,                     !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:OtherEquipment:Definition,
  {495101c2-29fd-4399-af22-f410a42a696f}, !- Handle
  res shower,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  507081.308470722,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.487196734303754,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {48c45e66-4dd6-4d41-9b21-77f3abfb6525}, !- Handle
  res shower,                             !- Name
  {495101c2-29fd-4399-af22-f410a42a696f}, !- Other Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {8afb1ec6-369c-459c-a683-8918b5ed7088}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {42968f46-3143-48f7-808d-861cf1c3a216}, !- Handle
  res_shower_vol,                         !- Name
  res shower,                             !- Output Variable or Output Meter Index Key Name
  Water Use Equipment Hot Water Volume;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {baff4e26-5aee-42f0-8b33-485d94655da6}, !- Handle
  res_shower_tout,                        !- Name
  res wh,                                 !- Output Variable or Output Meter Index Key Name
  Water Heater Use Side Outlet Temperature; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7e0de32e-14ce-461d-a958-119f9fea5b8d}, !- Handle
  res_shower_mixsp,                       !- Name
  fixtures temperature schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {b3874022-d736-462e-9c8e-8681190eb24d}, !- Handle
  res_shower_sag,                         !- Name
  If res_shower_vol > 0,                  !- Program Line 1
  Set ShowerTime=SystemTimeStep,          !- Program Line 2
  Else,                                   !- Program Line 3
  Set ShowerTime=0,                       !- Program Line 4
  EndIf,                                  !- Program Line 5
  If (res_shower_vol > 0) && (res_shower_mixsp > res_shower_tout), !- Program Line 6
  Set ShowerSag=SystemTimeStep,           !- Program Line 7
  Set ShowerE=res_shower_vol*4141170*(res_shower_mixsp-res_shower_tout), !- Program Line 8
  Else,                                   !- Program Line 9
  Set ShowerSag=0,                        !- Program Line 10
  Set ShowerE=0,                          !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {9778c08d-e862-496c-b7fa-7cf279eb56ed}, !- Handle
  res shower sag,                         !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {b3874022-d736-462e-9c8e-8681190eb24d}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {e3299984-daa1-4f28-9890-46082d1f5f31}, !- Handle
  Unmet Shower Energy|unit 1,             !- Name
  ShowerE,                                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {b3874022-d736-462e-9c8e-8681190eb24d}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:OutputVariable,
  {4cd224bc-a8f5-439e-873d-e140e39fb9f4}, !- Handle
  Unmet Shower Time|unit 1,               !- Name
  ShowerSag,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {b3874022-d736-462e-9c8e-8681190eb24d}, !- EMS Program or Subroutine Name
  hr;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {351e1ba5-7fc0-4a7b-a2bb-c83dca3f9d0f}, !- Handle
  Shower Draw Time|unit 1,                !- Name
  ShowerTime,                             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {b3874022-d736-462e-9c8e-8681190eb24d}, !- EMS Program or Subroutine Name
  hr;                                     !- Units

OS:Schedule:File,
  {628a9257-78c0-4655-9e01-3701940bf07d}, !- Handle
  sinks,                                  !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {0c9c9a06-2020-4dcb-afd4-8ff2a896320f}, !- Handle
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  0.0157378147481275,                     !- Peak Flow Rate {m3/s}
  {a629de1f-b177-40d2-b9c5-8bab7e84dfbd}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {6fad498d-081e-445e-a14a-180036b8fa2a}, !- Handle
  res sink,                               !- Name
  {0c9c9a06-2020-4dcb-afd4-8ff2a896320f}, !- Water Use Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  {628a9257-78c0-4655-9e01-3701940bf07d}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {f4ab4aad-3447-4442-92d5-3c69b2ac2a7e}, !- Handle
  res sink,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  158036.112491921,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.312220664485836,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {1aa2220d-fd53-4adf-a73a-4573eccde441}, !- Handle
  res sink,                               !- Name
  {f4ab4aad-3447-4442-92d5-3c69b2ac2a7e}, !- Other Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {628a9257-78c0-4655-9e01-3701940bf07d}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:File,
  {84af1893-be7a-4afd-a117-23d726fd5be1}, !- Handle
  baths,                                  !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {c1187c15-1a02-4582-883d-d3b63fd80b7f}, !- Handle
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.00441644262955807,                    !- Peak Flow Rate {m3/s}
  {a629de1f-b177-40d2-b9c5-8bab7e84dfbd}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {71c42ee9-c58b-420a-88b3-df587e02eca7}, !- Handle
  res bath,                               !- Name
  {c1187c15-1a02-4582-883d-d3b63fd80b7f}, !- Water Use Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  {84af1893-be7a-4afd-a117-23d726fd5be1}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {8cffddbd-a6e4-4b11-b445-762b5029d684}, !- Handle
  res bath,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65146.3417951306,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {52f30de5-1836-43d7-b2d4-d17b985892bf}, !- Handle
  res bath,                               !- Name
  {8cffddbd-a6e4-4b11-b445-762b5029d684}, !- Other Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {84af1893-be7a-4afd-a117-23d726fd5be1}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {41d97521-6fa4-4fa7-890f-9726c7700cff}, !- Handle
  res shower dist,                        !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {a629de1f-b177-40d2-b9c5-8bab7e84dfbd}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {d01f66a6-815f-4bb3-8dce-e079c2c602c2}, !- Handle
  res shower dist,                        !- Name
  {41d97521-6fa4-4fa7-890f-9726c7700cff}, !- Water Use Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  {8afb1ec6-369c-459c-a683-8918b5ed7088}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {c2c488da-d37a-4df2-a105-6c1dcc7bd0f8}, !- Handle
  {d01f66a6-815f-4bb3-8dce-e079c2c602c2}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {3519cd48-a546-4bee-a2ea-765c1205456b}, !- Handle
  res sink dist,                          !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {a629de1f-b177-40d2-b9c5-8bab7e84dfbd}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {4291395e-502f-4a42-8a96-7f7a0a8f59d1}, !- Handle
  res sink dist,                          !- Name
  {3519cd48-a546-4bee-a2ea-765c1205456b}, !- Water Use Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  {628a9257-78c0-4655-9e01-3701940bf07d}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {76d3ed42-4ed5-4181-b13c-510f52e288a2}, !- Handle
  {4291395e-502f-4a42-8a96-7f7a0a8f59d1}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {20d6221f-2104-42ce-982c-caf9139e5cf5}, !- Handle
  res bath dist,                          !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {a629de1f-b177-40d2-b9c5-8bab7e84dfbd}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {eb185039-eb9e-4648-8c5e-71f9e4788362}, !- Handle
  res bath dist,                          !- Name
  {20d6221f-2104-42ce-982c-caf9139e5cf5}, !- Water Use Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  {84af1893-be7a-4afd-a117-23d726fd5be1}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {c6446401-e3d6-4614-b42e-9d9bc9819d0a}, !- Handle
  {eb185039-eb9e-4648-8c5e-71f9e4788362}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Handle
  res hot water distribution schedule,    !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  {af5442d3-682b-4fd2-a4d5-9ba151d0ad9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af5442d3-682b-4fd2-a4d5-9ba151d0ad9a}, !- Handle
  Schedule Day 3,                         !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83317f7f-d092-4836-a52c-615e61aef3a0}, !- Handle
  res hot water distribution schedule allday rule1, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a5a5a83c-ece1-40ab-b10e-bfec09d9280e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5a5a83c-ece1-40ab-b10e-bfec09d9280e}, !- Handle
  res hot water distribution schedule allday1, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {cd17dc7a-0079-4ed7-b644-7f2c1d171ce0}, !- Handle
  res hot water distribution schedule allday rule2, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2c4fc574-35a2-4553-ba53-190e18020d85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2c4fc574-35a2-4553-ba53-190e18020d85}, !- Handle
  res hot water distribution schedule allday2, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {62f13309-a8ae-4cb7-a045-17eb967a2db4}, !- Handle
  res hot water distribution schedule allday rule3, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {cafea04d-d325-4aad-92bc-ae1e017de8bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cafea04d-d325-4aad-92bc-ae1e017de8bc}, !- Handle
  res hot water distribution schedule allday3, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {b7a00b4c-299c-4b15-af27-00bd0cbcb816}, !- Handle
  res hot water distribution schedule allday rule4, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {194f7fa8-3f1c-4130-a02b-707bc3cbfa5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {194f7fa8-3f1c-4130-a02b-707bc3cbfa5f}, !- Handle
  res hot water distribution schedule allday4, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {ffba6474-9fde-43e7-b4da-24fb1583a826}, !- Handle
  res hot water distribution schedule allday rule5, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {eced6d8a-d8df-45aa-a28c-871f16ddcd0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eced6d8a-d8df-45aa-a28c-871f16ddcd0e}, !- Handle
  res hot water distribution schedule allday5, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {1d24e95a-2216-4f9f-b930-2a6e3adfb030}, !- Handle
  res hot water distribution schedule allday rule6, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c7adfb49-bce5-4f72-aeff-6ff8da82c007}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7adfb49-bce5-4f72-aeff-6ff8da82c007}, !- Handle
  res hot water distribution schedule allday6, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {da2b267c-7937-49ad-868a-6f0e164f50a2}, !- Handle
  res hot water distribution schedule allday rule7, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9240394a-62ea-496f-8094-f249749524ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9240394a-62ea-496f-8094-f249749524ef}, !- Handle
  res hot water distribution schedule allday7, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {978974b4-5253-4ef6-adca-5e07689ec56b}, !- Handle
  res hot water distribution schedule allday rule8, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fe3f5f91-edd4-4a88-b105-acf0ee0f3b63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe3f5f91-edd4-4a88-b105-acf0ee0f3b63}, !- Handle
  res hot water distribution schedule allday8, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {a203a82d-24c6-4fe6-b429-d56dcbf4078e}, !- Handle
  res hot water distribution schedule allday rule9, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {17df0048-9d7f-4897-9d28-9ceee234c7f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {17df0048-9d7f-4897-9d28-9ceee234c7f0}, !- Handle
  res hot water distribution schedule allday9, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {0844ce3f-e659-4c93-a153-5b6ac5bd36c1}, !- Handle
  res hot water distribution schedule allday rule10, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e3a14024-7bc2-44d4-9c10-2f6ec321e73f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3a14024-7bc2-44d4-9c10-2f6ec321e73f}, !- Handle
  res hot water distribution schedule allday10, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {9e485993-1c6d-4aa4-a9d1-e8e033d74365}, !- Handle
  res hot water distribution schedule allday rule11, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c13322f3-f95f-474d-a246-6f21b090c46b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c13322f3-f95f-474d-a246-6f21b090c46b}, !- Handle
  res hot water distribution schedule allday11, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {052eea65-fdeb-4b89-81eb-242e8a8cd3d0}, !- Handle
  res hot water distribution schedule allday rule12, !- Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d83c3f6c-c77a-4a0e-89d0-c80043259969}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d83c3f6c-c77a-4a0e-89d0-c80043259969}, !- Handle
  res hot water distribution schedule allday12, !- Name
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:OtherEquipment:Definition,
  {2b63a2b1-e479-4889-9229-c9e777ea7afb}, !- Handle
  res hot water distribution,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  99.0621888283979,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {6a8c654b-cd88-4db0-8cae-ff3cc0ea00a4}, !- Handle
  res hot water distribution,             !- Name
  {2b63a2b1-e479-4889-9229-c9e777ea7afb}, !- Other Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {c47774fa-052d-4606-a3e6-5f627743e4ba}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {4ec9d4f1-aed7-4555-98d9-e3bcd46b61a5}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Handle
  res ceil fan schedule,                  !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {f85673b5-b9b2-440a-aac4-8c1de84a30d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f85673b5-b9b2-440a-aac4-8c1de84a30d0}, !- Handle
  Schedule Day 4,                         !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b99bd7d9-04cf-4f38-b317-a9b54fbc85ce}, !- Handle
  res ceil fan schedule allday rule1,     !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0bcd6fbf-ec75-4521-a16a-c16834716900}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bcd6fbf-ec75-4521-a16a-c16834716900}, !- Handle
  res ceil fan schedule allday1,          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fde4c286-8dab-4391-a823-a371c3275875}, !- Handle
  res ceil fan schedule allday rule2,     !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8f0417a0-129c-4256-a767-bea2a104076a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8f0417a0-129c-4256-a767-bea2a104076a}, !- Handle
  res ceil fan schedule allday2,          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ed25f2e-825e-4dca-994b-f4ea306d5dfb}, !- Handle
  res ceil fan schedule allday rule3,     !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {bfbb9a7a-4b03-413d-a5de-d0b89a3693a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfbb9a7a-4b03-413d-a5de-d0b89a3693a2}, !- Handle
  res ceil fan schedule allday3,          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd9f03f5-2ff9-47bc-9018-09771f7b4c73}, !- Handle
  res ceil fan schedule allday rule4,     !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5f7578e6-3075-4733-9bdd-aa442ef53748}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5f7578e6-3075-4733-9bdd-aa442ef53748}, !- Handle
  res ceil fan schedule allday4,          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a31d0f19-db00-436f-980a-2c3cf9823c10}, !- Handle
  res ceil fan schedule allday rule5,     !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9b3fd3f8-af58-4df9-ab2e-e4562cfbe1d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b3fd3f8-af58-4df9-ab2e-e4562cfbe1d6}, !- Handle
  res ceil fan schedule allday5,          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce60afce-6fa9-45af-b470-d9bd39f95694}, !- Handle
  res ceil fan schedule allday rule6,     !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c301ac51-6708-4fef-9db9-fc3dd672d497}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c301ac51-6708-4fef-9db9-fc3dd672d497}, !- Handle
  res ceil fan schedule allday6,          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92fabe64-ca08-4519-ad59-3e4a7884fb63}, !- Handle
  res ceil fan schedule allday rule7,     !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {349ab100-7748-4467-85c8-9d29a0aef73b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {349ab100-7748-4467-85c8-9d29a0aef73b}, !- Handle
  res ceil fan schedule allday7,          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {944f067f-8b6e-4ac1-bacd-49397da736ec}, !- Handle
  res ceil fan schedule allday rule8,     !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3a1f3e17-c947-4b65-8b89-87b4548b1acd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a1f3e17-c947-4b65-8b89-87b4548b1acd}, !- Handle
  res ceil fan schedule allday8,          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a352102b-d051-4bee-af19-294d013c19b4}, !- Handle
  res ceil fan schedule allday rule9,     !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a8536797-8704-4290-83b2-eec6eac824ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a8536797-8704-4290-83b2-eec6eac824ad}, !- Handle
  res ceil fan schedule allday9,          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cc511d3-af86-46d9-b3ed-92b44b6a6479}, !- Handle
  res ceil fan schedule allday rule10,    !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f5affb1c-063d-474d-b813-265bb6bc4793}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5affb1c-063d-474d-b813-265bb6bc4793}, !- Handle
  res ceil fan schedule allday10,         !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {977f1ced-428b-4bfd-9805-377b9fbfffab}, !- Handle
  res ceil fan schedule allday rule11,    !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d9c4508-c395-4d1e-9f89-b4fd8080a2a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d9c4508-c395-4d1e-9f89-b4fd8080a2a0}, !- Handle
  res ceil fan schedule allday11,         !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8152318-d3ec-4a04-903b-15fd0ba51426}, !- Handle
  res ceil fan schedule allday rule12,    !- Name
  {0e3a5ceb-cc29-4c63-99f3-003def6eb528}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f56a1a0e-316a-4362-90ba-2456001a6055}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f56a1a0e-316a-4362-90ba-2456001a6055}, !- Handle
  res ceil fan schedule allday12,         !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8dfe3662-5c5e-4e4a-af34-f326005120c7}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:Schedule:Constant,
  {27609e58-7135-4371-9885-3c1f2bbd6ca5}, !- Handle
  res ceil fan master,                    !- Name
  {8dfe3662-5c5e-4e4a-af34-f326005120c7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {438f440a-8009-4a10-bb2a-b69ffbfc29aa}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {5d0356d4-65d8-4b49-92f1-dd3e3d99a70d}, !- Handle
  res ceil fan non benchmark equip,       !- Name
  {438f440a-8009-4a10-bb2a-b69ffbfc29aa}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {27609e58-7135-4371-9885-3c1f2bbd6ca5}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {1885da7c-0506-41b0-ba86-e67edab17a3f}, !- Handle
  res_ceil_fan_sched_val_sensor,          !- Name
  res ceil fan schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a3740fa-5e98-43b8-8fd9-41f5243c0737}, !- Handle
  res_ceil_fan_tin_sensor,                !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b272279f-6c04-4394-9998-547d3c5a298a}, !- Handle
  res_ceil_fan_sched_override,            !- Name
  {27609e58-7135-4371-9885-3c1f2bbd6ca5}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fa90093f-978a-4f74-a97b-83d4d41bf8ae}, !- Handle
  res_ceil_fan_schedule_program,          !- Name
  If res_ceil_fan_sched_val_sensor == 0,  !- Program Line 1
  Set res_ceil_fan_sched_override = 0,    !- Program Line 2
  ElseIf res_ceil_fan_tin_sensor < 24.389, !- Program Line 3
  Set res_ceil_fan_sched_override = 0,    !- Program Line 4
  Else,                                   !- Program Line 5
  Set res_ceil_fan_sched_override = 1,    !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {371671ef-4f43-47a1-9277-4f18949b72ea}, !- Handle
  res ceil fan program calling manager,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {fa90093f-978a-4f74-a97b-83d4d41bf8ae}; !- Program Name 1

OS:Schedule:File,
  {735bc2dc-8774-4e25-8854-816cb0bfded0}, !- Handle
  ceiling_fan,                            !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {ad5b22ef-ed99-4748-a78e-9da5e5926daa}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  38.6090605111787,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {958eb44d-d038-45fe-8a8a-5a15ce7f1fd0}, !- Handle
  res ceil fan benchmark|living space,    !- Name
  {ad5b22ef-ed99-4748-a78e-9da5e5926daa}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {735bc2dc-8774-4e25-8854-816cb0bfded0}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Handle
  res refrig schedule,                    !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {7713c4e2-af16-49aa-a76c-422a84f9d92d}, !- Default Day Schedule Name
  {1e4b199a-33b9-4c90-b4cf-0cc4ace2a18b}, !- Summer Design Day Schedule Name
  {2578d237-4457-4d7b-a3a9-c78984a7abc9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7713c4e2-af16-49aa-a76c-422a84f9d92d}, !- Handle
  Schedule Day 7,                         !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58a60ace-64cf-4e85-b83c-ffe5cb8b3d80}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {54232ec7-e54d-4ff0-82a3-2ebfe13403b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54232ec7-e54d-4ff0-82a3-2ebfe13403b7}, !- Handle
  res refrig schedule allday1,            !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {785e48e8-924f-4263-b510-27d120e52b24}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {26d8f63d-2449-48a0-b02e-83e9eef10567}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {26d8f63d-2449-48a0-b02e-83e9eef10567}, !- Handle
  res refrig schedule allday2,            !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c1595fc8-60df-4b1b-a404-c26057bc94ec}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c8fc5350-420d-4d2d-ac7d-f4f0e9594b46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8fc5350-420d-4d2d-ac7d-f4f0e9594b46}, !- Handle
  res refrig schedule allday3,            !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {51ebf5ff-607a-45e1-ae03-35f697e5b1ae}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {04b265f7-8356-4713-a3e2-e8685419d4e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04b265f7-8356-4713-a3e2-e8685419d4e3}, !- Handle
  res refrig schedule allday4,            !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ade84ede-d471-4506-b75d-1b61579ff8ea}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4674c265-11e2-43fe-a52f-9e7b16e3eb2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4674c265-11e2-43fe-a52f-9e7b16e3eb2b}, !- Handle
  res refrig schedule allday5,            !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {d31e726d-624a-42e6-8a68-1dddfdf3c0e7}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f13cd11d-69d7-492c-9538-2f6dfa0f31c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f13cd11d-69d7-492c-9538-2f6dfa0f31c1}, !- Handle
  res refrig schedule allday6,            !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {5c272c2a-459e-43ab-9482-27724d09edb9}, !- Handle
  res refrig schedule allday rule7,       !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e63b6220-7ed8-4faf-ab12-8a2a4f4cc93e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e63b6220-7ed8-4faf-ab12-8a2a4f4cc93e}, !- Handle
  res refrig schedule allday7,            !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {97646b90-b9f2-4e09-8bc0-74f3587e2368}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59922bb2-ddab-4588-942c-4fec70d2661f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59922bb2-ddab-4588-942c-4fec70d2661f}, !- Handle
  res refrig schedule allday8,            !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {9c6c27ee-5725-4ecc-afba-b8c5b6dd69f7}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cbace060-8b17-43f3-b3e7-f443b99861c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cbace060-8b17-43f3-b3e7-f443b99861c2}, !- Handle
  res refrig schedule allday9,            !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {38a08c91-89e8-4be9-af7e-f2f300868817}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b211fb3-8d4b-4125-96e2-7705cbddacf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b211fb3-8d4b-4125-96e2-7705cbddacf1}, !- Handle
  res refrig schedule allday10,           !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {144e743f-5f8b-48d8-b060-966682e0b665}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6222202-6e0a-4100-8628-dfc4e27b7c90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6222202-6e0a-4100-8628-dfc4e27b7c90}, !- Handle
  res refrig schedule allday11,           !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {3d605c3d-1263-4e62-9d29-e1a087c7e26d}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8fc00fd-c59a-49a3-b6b4-706e5181708b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8fc00fd-c59a-49a3-b6b4-706e5181708b}, !- Handle
  res refrig schedule allday12,           !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {2578d237-4457-4d7b-a3a9-c78984a7abc9}, !- Handle
  res refrig schedule winter design,      !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e4b199a-33b9-4c90-b4cf-0cc4ace2a18b}, !- Handle
  res refrig schedule summer design,      !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {19613cfd-8d99-442f-bf02-db61cce504bb}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6ec8258c-27ae-45bb-9835-a7549b31c019}, !- Handle
  res refrig,                             !- Name
  {19613cfd-8d99-442f-bf02-db61cce504bb}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {ab9a0629-7c3c-4398-99e2-109030cabfcd}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:File,
  {b2252899-1dfd-49cc-9103-ac322369d1d6}, !- Handle
  cooking_range,                          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {e4b8a3ff-8e16-47f4-93cf-9dba55d0bc6a}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  35.8746205512987,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1fe03777-3ca6-4fc0-8af4-22880e01d61b}, !- Handle
  res range electric,                     !- Name
  {e4b8a3ff-8e16-47f4-93cf-9dba55d0bc6a}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {b2252899-1dfd-49cc-9103-ac322369d1d6}, !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {6556218c-b47e-43a4-80a9-3bc65ffa94cd}, !- Handle
  res range gas,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  373.944060316336,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:OtherEquipment,
  {dbe4e8ec-3816-46b2-b5b6-24285b71753f}, !- Handle
  res range gas,                          !- Name
  {6556218c-b47e-43a4-80a9-3bc65ffa94cd}, !- Other Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {b2252899-1dfd-49cc-9103-ac322369d1d6}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res range gas;                          !- End-Use Subcategory

OS:Schedule:File,
  {0a71e3f3-1ab5-4d09-8e31-ff2475540e2b}, !- Handle
  dishwasher,                             !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:File,
  {a84d8344-efce-41fa-8605-6eb649201315}, !- Handle
  dishwasher_power,                       !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  17,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {64992e04-b16a-470b-a26b-486a74d3f1c7}, !- Handle
  res dw temperature schedule,            !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  52.666;                                 !- Value

OS:ElectricEquipment:Definition,
  {82631f25-af30-45df-a2d4-624bb6b83789}, !- Handle
  res dw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  136387.720713322,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {ff9e38dc-6360-428f-bfad-2cdde540aa13}, !- Handle
  res dw,                                 !- Name
  {82631f25-af30-45df-a2d4-624bb6b83789}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {a84d8344-efce-41fa-8605-6eb649201315}, !- Schedule Name
  ,                                       !- Multiplier
  res dw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {729f4a29-358c-4135-8bab-a665d3a43a9d}, !- Handle
  res dw,                                 !- Name
  res dw,                                 !- End-Use Subcategory
  0.00104011079523683,                    !- Peak Flow Rate {m3/s}
  {64992e04-b16a-470b-a26b-486a74d3f1c7}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {3ef1cd85-35de-4655-a7ec-0895ee12ec75}, !- Handle
  res dw,                                 !- Name
  {729f4a29-358c-4135-8bab-a665d3a43a9d}, !- Water Use Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  {0a71e3f3-1ab5-4d09-8e31-ff2475540e2b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {704d3cda-ecc0-4fb0-ba18-a1352edaef07}, !- Handle
  clothes_washer,                         !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:File,
  {3c61aad2-eeec-4e9a-ac0c-bd5ba85d711b}, !- Handle
  clothes_washer_power,                   !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  16,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {ae4d614f-70fd-47a1-a41c-348af835115e}, !- Handle
  res cw temperature schedule,            !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  52.666;                                 !- Value

OS:ElectricEquipment:Definition,
  {ddffc7de-d8ce-4771-aad0-46fba9046aa8}, !- Handle
  res cw,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  70491.5361082842,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.48,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ce2e2a71-022c-47a8-9211-b27aed824959}, !- Handle
  res cw,                                 !- Name
  {ddffc7de-d8ce-4771-aad0-46fba9046aa8}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {3c61aad2-eeec-4e9a-ac0c-bd5ba85d711b}, !- Schedule Name
  ,                                       !- Multiplier
  res cw;                                 !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {bdad4758-fa2a-4491-b25f-24f00f9aad75}, !- Handle
  res cw,                                 !- Name
  res cw,                                 !- End-Use Subcategory
  0.00629939013401745,                    !- Peak Flow Rate {m3/s}
  {ae4d614f-70fd-47a1-a41c-348af835115e}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {baf7b3ae-ce5f-4287-92ed-791bc8df7fa4}, !- Handle
  res cw,                                 !- Name
  {bdad4758-fa2a-4491-b25f-24f00f9aad75}, !- Water Use Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space Name
  {704d3cda-ecc0-4fb0-ba18-a1352edaef07}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {82ccb5f1-0f72-412a-9e56-36dfc5be25fe}, !- Handle
  {ce2e2a71-022c-47a8-9211-b27aed824959}, !- Object Name
  ClothesWasherIMEF,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.94999999999999996,                    !- Feature Value 1
  ClothesWasherRatedAnnualEnergy,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  387,                                    !- Feature Value 2
  ClothesWasherDrumVolume,                !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.5;                                    !- Feature Value 3

OS:Schedule:File,
  {96f60b49-db7f-4195-b614-c76c936e84c4}, !- Handle
  clothes_dryer,                          !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {05520332-df74-4c43-94ec-549aaeadeba1}, !- Handle
  res cd electric,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14710.466591403,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {20afd21b-b2c0-4042-a8d8-4f7eb3a2a0b0}, !- Handle
  res cd electric,                        !- Name
  {05520332-df74-4c43-94ec-549aaeadeba1}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {96f60b49-db7f-4195-b614-c76c936e84c4}, !- Schedule Name
  ,                                       !- Multiplier
  res cd electric;                        !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {730ba276-690d-4362-a076-87b900b3914e}, !- Handle
  res cd gas,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  195439.056142925,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.05,                                   !- Fraction Latent
  0.06,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {71c0dd36-88e2-4f1a-a5a6-ca603de065d9}, !- Handle
  res cd gas,                             !- Name
  {730ba276-690d-4362-a076-87b900b3914e}, !- Other Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {96f60b49-db7f-4195-b614-c76c936e84c4}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res cd gas;                             !- End-Use Subcategory

OS:AdditionalProperties,
  {2253843b-b7b5-4195-bcb8-68e109c68ebe}, !- Handle
  {71c0dd36-88e2-4f1a-a5a6-ca603de065d9}, !- Object Name
  ClothesDryerCEF,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3999999999999999,                     !- Feature Value 1
  ClothesDryerMult,                       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  ClothesDryerFuelType,                   !- Feature Name 3
  String,                                 !- Feature Data Type 3
  gas,                                    !- Feature Value 3
  ClothesDryerFuelSplit,                  !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.070000000000000007;                   !- Feature Value 4

OS:Schedule:File,
  {03d09d31-322d-47b9-ac25-74c261df8cc6}, !- Handle
  lighting_interior,                      !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Lights:Definition,
  {42c6c9a8-eb38-4250-a28e-86a6f89ee636}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  515.005656789357,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2f2e46ae-cbb4-42db-8a87-b0408a8595c7}, !- Handle
  res lighting interior living space,     !- Name
  {42c6c9a8-eb38-4250-a28e-86a6f89ee636}, !- Lights Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {03d09d31-322d-47b9-ac25-74c261df8cc6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Schedule:File,
  {5cf01ad8-3dd9-4367-8fcb-6cb9bab575f0}, !- Handle
  lighting_exterior,                      !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Exterior:Lights:Definition,
  {398bedb1-c63a-4402-8272-7368f1a86cb2}, !- Handle
  res lighting exterior,                  !- Name
  45.325694362579;                        !- Design Level {W}

OS:Exterior:Lights,
  {5502b952-910c-40b0-a3cb-a70d8690f110}, !- Handle
  res lighting exterior,                  !- Name
  {398bedb1-c63a-4402-8272-7368f1a86cb2}, !- Exterior Lights Definition Name
  {5cf01ad8-3dd9-4367-8fcb-6cb9bab575f0}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:File,
  {7a818319-4eb7-4345-86bc-db45be03c967}, !- Handle
  plug_loads,                             !- Name
  {845fc8e5-53c3-4172-bb33-20fa6ab06c73}, !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {f1d19110-dbc6-4121-9e7a-fe72524e0595}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  462.874581398138,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {8bbef7ac-8d22-4dd3-b32f-ea48200c3bd3}, !- Handle
  res misc plug loads|living space,       !- Name
  {f1d19110-dbc6-4121-9e7a-fe72524e0595}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {7a818319-4eb7-4345-86bc-db45be03c967}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {733fc4b7-a864-4f44-bb40-be531b2f2503}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b7aa2a14-c22c-4fcd-b446-1dfc623623e7}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b2cb033-cbb7-4a30-bdc7-ad28353829dd}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {16222886-c8c2-45d7-8cd4-37582f999a52}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {644f7d3e-316a-49b3-a4f8-ecc910b05c6d}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {16222886-c8c2-45d7-8cd4-37582f999a52}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {3772a342-b57e-40a5-84b2-857e2fdd03cd}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3fc67f2d-6c98-4fd6-a7ac-32af01f61c4e}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  {b08ef049-499d-482e-90b1-26042db11846}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b08ef049-499d-482e-90b1-26042db11846}, !- Handle
  Schedule Day 10,                        !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36fc21f4-203d-4037-9e88-777de375e968}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c2821316-aa4d-42e1-986c-c601592cc43b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2821316-aa4d-42e1-986c-c601592cc43b}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c8d2ff3f-7c10-48b9-8476-b994485afeeb}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {63e3f387-a4fc-483e-8858-7a53027d98f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {63e3f387-a4fc-483e-8858-7a53027d98f6}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e6b86742-81c2-46c2-bba8-a72c89233e57}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b4b5bcc8-cca5-4ee2-93b7-f4f686e8a06b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4b5bcc8-cca5-4ee2-93b7-f4f686e8a06b}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e685e1b4-093f-4527-9326-6aed3fb8d98a}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {242ab9ac-21db-4f0b-9ce7-f64c9c9ac8d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {242ab9ac-21db-4f0b-9ce7-f64c9c9ac8d4}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {af16b875-ea16-4b5c-b844-f54988174300}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {310c1188-df72-4a76-89cf-eb91d7882cb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {310c1188-df72-4a76-89cf-eb91d7882cb6}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fdd8810f-367f-40c3-844a-a5f4cc41b6a4}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1a0e229d-0138-4015-83a4-da1da6aa9a81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a0e229d-0138-4015-83a4-da1da6aa9a81}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f9e68fe4-6207-42e6-b837-ea46af0e1245}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {beb37035-13d0-4183-bff3-b9b47b6df365}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {beb37035-13d0-4183-bff3-b9b47b6df365}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1b9e5b82-a3bd-4e91-9948-2eeaec53c314}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8b6a89ed-254d-4b22-a74c-a4cbd958b0d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b6a89ed-254d-4b22-a74c-a4cbd958b0d3}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {70da9b54-b3ab-4bf8-a883-cf14f4997033}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f62695aa-8f17-48a2-b670-6dc14964c479}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f62695aa-8f17-48a2-b670-6dc14964c479}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {74af5ebd-e43b-44a3-aef5-83c4d1f28132}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e48bf34e-372f-4f02-84fa-37ce1725db7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e48bf34e-372f-4f02-84fa-37ce1725db7a}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {de6f80fd-1cc8-461f-bfbe-9b5451f92e9d}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8295b07-c402-4678-8176-42a59ed21f30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8295b07-c402-4678-8176-42a59ed21f30}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f5c0c7e2-5f9a-4d91-bdc1-ba5b2a63f27c}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {85338acc-bc5a-459a-9f8a-d0588d493cb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6de45921-05d8-49f5-aad2-4cdb34af3548}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6de45921-05d8-49f5-aad2-4cdb34af3548}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {822805be-b673-4a5e-93ed-449b7e17af31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Handle
  res nv_1 avail schedule,                !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  {43c19231-305d-4d84-8bbf-3875d5941558}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43c19231-305d-4d84-8bbf-3875d5941558}, !- Handle
  Schedule Day 11,                        !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47ef5f40-cf87-4159-895f-9a242e30b71c}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {442f9565-e606-49c4-b375-402401cf5b80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {442f9565-e606-49c4-b375-402401cf5b80}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d7c2f6a2-a285-43d5-8659-5c8f94246278}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c258e4ea-ea8a-437f-87b5-a0c8c87f822c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c258e4ea-ea8a-437f-87b5-a0c8c87f822c}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3c4d6c9d-1d37-4ad7-8beb-b4d7ccd0a46e}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c4ffbfde-53ba-4903-a61e-ce602ea4f6e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4ffbfde-53ba-4903-a61e-ce602ea4f6e1}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6536e068-1cba-4c81-bc5f-1e5c5a1f129f}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {aaadfa03-a0d9-4677-bb0f-4b3d9a7fd73e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aaadfa03-a0d9-4677-bb0f-4b3d9a7fd73e}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {30616a99-9f16-4bef-8c49-902a695be623}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2cdf8194-e7fb-481c-b451-8557212e4911}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cdf8194-e7fb-481c-b451-8557212e4911}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8665a173-cfcf-4aad-aadd-c10dcede44cb}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0900eb07-aec5-4655-abe0-d0c78b61cb22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0900eb07-aec5-4655-abe0-d0c78b61cb22}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bf404b35-e3de-4aca-8d4e-9dc8b11083ee}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b5fff640-0e6b-4d22-9572-3b058fd786cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5fff640-0e6b-4d22-9572-3b058fd786cb}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {625a33fb-e247-486b-baaf-4dafffa2aa27}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ed863c0f-2f07-4694-acf4-58555e615d3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed863c0f-2f07-4694-acf4-58555e615d3d}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {89b0708f-69d3-45db-a57f-67234f7f3389}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7daf3772-8c8c-45f6-a783-ece9090ec0e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7daf3772-8c8c-45f6-a783-ece9090ec0e5}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f0fb7d6b-d588-4581-8f73-36df15aa77aa}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9ba6a75e-0a01-45cf-9b56-d5623fa66fef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ba6a75e-0a01-45cf-9b56-d5623fa66fef}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {64f35014-0d86-401b-8383-b2c32fa8dec5}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {391e8551-4a61-4a79-8398-e8a759823a23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {391e8551-4a61-4a79-8398-e8a759823a23}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {02bbff6e-51bd-4445-9934-c187902fe5fb}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {5c6fde31-fff7-4f68-9f2e-39b9d7b87d32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce79672e-d8dc-496d-9141-7e2bc4c2f496}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce79672e-d8dc-496d-9141-7e2bc4c2f496}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {6be43831-71b9-4c1b-b89d-9468c3a83d05}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cd821f0c-c109-425b-b363-9e51f0959224}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {2a41a930-6d25-4172-b20e-52d3958042c0}, !- Handle
  res nv_1 flow,                          !- Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {ba4f0c46-bfad-4dbd-9a53-b79c7a5a48b3}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {69acf56f-9254-476c-9844-a53e61f10a88}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {2a41a930-6d25-4172-b20e-52d3958042c0}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {250138ec-88c3-46c6-8125-6a030d1dbd1e}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 9745.835309271606,            !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 2.517053030399995,            !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:Schedule:Ruleset,
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  {b4d54559-b6e8-4a23-9946-e9d32399da9b}, !- Default Day Schedule Name
  {92d5819e-534f-4a15-b3de-4e1e68b02b8b}, !- Summer Design Day Schedule Name
  {4853679e-f84b-4767-902a-6aa3f1aa72a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4d54559-b6e8-4a23-9946-e9d32399da9b}, !- Handle
  Schedule Day 14,                        !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {428d9a1a-7c0e-4a7c-8725-60bf409c4a1e}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {98a65c07-6226-4c55-b063-5f5f02ad7899}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98a65c07-6226-4c55-b063-5f5f02ad7899}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {16b44d10-f48f-49af-905f-2070381e9484}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a0ed448b-7a4e-451e-a966-b2eae5469db8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a0ed448b-7a4e-451e-a966-b2eae5469db8}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f04cd6d7-8395-4785-8edd-8cd6b59a8adb}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {df61627e-9af4-493a-a9a9-86d4e103285c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df61627e-9af4-493a-a9a9-86d4e103285c}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b0745224-2b50-45d0-a191-9eda047a95d6}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8a7008e0-f6e1-4c3a-9936-8a9065d5999c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a7008e0-f6e1-4c3a-9936-8a9065d5999c}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8e0e993-300d-4b7f-adf4-6f3a97485e06}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {302aa9d4-1d9b-4d1c-9195-860339badf7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {302aa9d4-1d9b-4d1c-9195-860339badf7b}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e483f9c7-76fb-4e9f-8214-317190bdad41}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {73b8c1a7-4b89-4f2c-8251-1bd55d0663ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73b8c1a7-4b89-4f2c-8251-1bd55d0663ef}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f67a9ce-12e8-4af7-8708-bc6e411bd29b}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2af54f26-5317-4863-8a80-67299a574487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2af54f26-5317-4863-8a80-67299a574487}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {514b4e9f-1c87-4975-89f0-e7decd8a0845}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {efb6aa00-4a67-4126-b28f-61d506de4427}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efb6aa00-4a67-4126-b28f-61d506de4427}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {54ce9b21-c6fa-4d78-8ac8-8d8756c746ed}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {068351f7-4ef4-4e2f-8ebc-1fd175afc6d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {068351f7-4ef4-4e2f-8ebc-1fd175afc6d5}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c987d86a-e746-4f2c-a79a-385e645a89c3}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {046b7616-dcbd-44fa-adac-38d517934877}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {046b7616-dcbd-44fa-adac-38d517934877}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {389d0864-1ef4-40a7-b635-5388e8169707}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9a18d57-b247-4a85-98d2-30b67f5a464d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9a18d57-b247-4a85-98d2-30b67f5a464d}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ad01401-f282-4fa3-8d63-103e1fbc3289}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {1bbee442-77ab-412c-9d33-34ef8f719400}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {429fc1f0-20ae-4ee7-a61b-b55173989f66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {429fc1f0-20ae-4ee7-a61b-b55173989f66}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4853679e-f84b-4767-902a-6aa3f1aa72a4}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92d5819e-534f-4a15-b3de-4e1e68b02b8b}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {f03888dc-36c3-4b31-9da9-26c51fcbbfe1}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  {8bb50f92-3557-4856-8b83-3e8378d38b7f}, !- Default Day Schedule Name
  {2481ac1d-53f4-414e-b714-465d0f9b0396}, !- Summer Design Day Schedule Name
  {061085a9-efa4-43ac-9653-e7e1d97a5693}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8bb50f92-3557-4856-8b83-3e8378d38b7f}, !- Handle
  Schedule Day 15,                        !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {621739bc-278b-494a-a2b8-0cc37ace389e}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {15be918f-481a-4175-8afa-69465af8ca71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15be918f-481a-4175-8afa-69465af8ca71}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d7a50ee9-6fd4-48f7-854e-3779f180c08f}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ba442e81-07c8-46e9-be8e-837e526350b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ba442e81-07c8-46e9-be8e-837e526350b1}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4bcb93fd-0e6b-4e1a-a086-f7d4477336a7}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e1e7b916-039f-4f5b-b455-89acf744f221}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1e7b916-039f-4f5b-b455-89acf744f221}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78312a54-cd67-4c0d-a962-8d207f440955}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1b967a87-45fc-4405-80d2-11e9f8b0b6bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b967a87-45fc-4405-80d2-11e9f8b0b6bd}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2924f9a-5e76-4e2c-b96d-c986bb667a6e}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {676bc2ee-5429-4558-b4cd-bcf8f9c8c29f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {676bc2ee-5429-4558-b4cd-bcf8f9c8c29f}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8bd5e64d-6c5d-4129-a0a6-0b96c47959b3}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5382786e-ff5a-4f87-b057-c7b78787382f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5382786e-ff5a-4f87-b057-c7b78787382f}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a8d2cac-6973-4fc3-8217-c1512206737c}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {daae8b4e-aa2a-4ccf-a937-a0485cc1e622}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {daae8b4e-aa2a-4ccf-a937-a0485cc1e622}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74dd312a-62e5-4e00-898f-96c7c2a4fbe4}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {99cfd1d4-2c44-4679-b2ab-928e0539f243}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99cfd1d4-2c44-4679-b2ab-928e0539f243}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f521c56-80c3-4051-be37-5649104e54e2}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b23276c5-bd0a-43aa-b3eb-fa6f1e02958a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b23276c5-bd0a-43aa-b3eb-fa6f1e02958a}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6fdd5501-5f67-476c-b8d5-b84dac157816}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6595aa2d-3fa7-4bf8-8910-ba3d62858d57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6595aa2d-3fa7-4bf8-8910-ba3d62858d57}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64832849-81d4-44df-ab11-3b10b8b46378}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59153634-5c9d-4caf-9b83-ce864b240802}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {59153634-5c9d-4caf-9b83-ce864b240802}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6cd1cb61-b7f4-42a1-ae6b-f0429b2911e3}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {2814f9ba-abc4-4ccd-a02e-d8d17053a8f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5630783-1f21-4579-9f20-5be70d58e3c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5630783-1f21-4579-9f20-5be70d58e3c5}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {061085a9-efa4-43ac-9653-e7e1d97a5693}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2481ac1d-53f4-414e-b714-465d0f9b0396}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {38967af0-6fde-4945-b0d4-09b3917bcb73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a09a2e75-3e1c-41d1-a67d-adfb02858a15}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:File,
  {741c2f4f-5eb3-4ffb-9c74-ba2944416296}, !- Handle
  clothes_dryer_exhaust,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {2002b080-ffcd-490d-8784-a79d6ec75bf3}, !- External File Name
  15,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:EnergyManagementSystem:Sensor,
  {f18d49c2-87ae-4869-bdbe-c60bedf48509}, !- Handle
  res_infil_1_dryer_sch_s,                !- Name
  clothes_dryer_exhaust,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {282c58b0-f7c7-422d-a416-975a6fd49644}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Fan:OnOff,
  {1833edbf-40af-47f0-b445-fd06466b1f0b}, !- Handle
  res mv_1 erv supply fan,                !- Name
  {ba4f0c46-bfad-4dbd-9a53-b79c7a5a48b3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.02359737216,                          !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0aeb29e5-ef2f-4ca4-8edd-52fac9a2cb5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {403598c3-aff8-4c17-8834-de56b62db283}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0aeb29e5-ef2f-4ca4-8edd-52fac9a2cb5a}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {403598c3-aff8-4c17-8834-de56b62db283}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {526d1e01-3a92-4f37-91d6-ef846cf6c69a}, !- Handle
  res mv_1 erv exhaust fan,               !- Name
  {ba4f0c46-bfad-4dbd-9a53-b79c7a5a48b3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.02359737216,                          !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {170ef8c9-71dd-4c18-bc1a-017adeb9f940}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {15e7f6fd-54f0-4b70-ac85-dcbc6576872a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {170ef8c9-71dd-4c18-bc1a-017adeb9f940}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {15e7f6fd-54f0-4b70-ac85-dcbc6576872a}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f2603097-6229-4b01-b21a-e13025054d7d}, !- Handle
  res mv_1 erv controller,                !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {072d5219-bee1-4fc8-97d6-6ae28d2c55a4}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:Schedule:Constant,
  {072d5219-bee1-4fc8-97d6-6ae28d2c55a4}, !- Handle
  Always Off Discrete,                    !- Name
  {e518c9c5-c13d-431c-8137-6f89bc3a04d7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {e518c9c5-c13d-431c-8137-6f89bc3a04d7}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {705a5c44-057a-40c4-bab9-20477e5e6359}, !- Handle
  res mv_1 erv heat exchanger,            !- Name
  {ba4f0c46-bfad-4dbd-9a53-b79c7a5a48b3}, !- Availability Schedule
  0.02359737216,                          !- Nominal Supply Air Flow Rate {m3/s}
  0.74678230260612,                       !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.448653116694292,                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.74678230260612,                       !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.448653116694292,                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.74678230260612,                       !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.448653116694292,                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.74678230260612,                       !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.448653116694292,                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5722fe06-0c5f-4a30-8b48-5032fc70e35e}, !- Handle
  res mv_1 erv,                           !- Name
  {ba4f0c46-bfad-4dbd-9a53-b79c7a5a48b3}, !- Availability Schedule Name
  {705a5c44-057a-40c4-bab9-20477e5e6359}, !- Heat Exchanger Name
  0.02359737216,                          !- Supply Air Flow Rate {m3/s}
  0.02359737216,                          !- Exhaust Air Flow Rate {m3/s}
  {1833edbf-40af-47f0-b445-fd06466b1f0b}, !- Supply Air Fan Name
  {526d1e01-3a92-4f37-91d6-ef846cf6c69a}, !- Exhaust Air Fan Name
  {f2603097-6229-4b01-b21a-e13025054d7d}, !- Controller Name
  0,                                      !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {dc554e10-35a2-4f43-96a4-e9b0da8f8848}, !- Air Inlet Node Name
  {229ae454-7074-4f61-b426-06e6a7785ef1}; !- Air Outlet Node Name

OS:Node,
  {aeab8999-4b93-4e98-9935-c28b79196d2e}, !- Handle
  Node 15,                                !- Name
  {666b6a60-3525-41f3-abc0-b30ede5a7965}, !- Inlet Port
  {dc554e10-35a2-4f43-96a4-e9b0da8f8848}; !- Outlet Port

OS:Connection,
  {666b6a60-3525-41f3-abc0-b30ede5a7965}, !- Handle
  {a48c3668-5f16-4b9d-a4b7-01d6bf0780de}, !- Source Object
  2,                                      !- Outlet Port
  {aeab8999-4b93-4e98-9935-c28b79196d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc554e10-35a2-4f43-96a4-e9b0da8f8848}, !- Handle
  {aeab8999-4b93-4e98-9935-c28b79196d2e}, !- Source Object
  3,                                      !- Outlet Port
  {5722fe06-0c5f-4a30-8b48-5032fc70e35e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dfd94dca-fe70-4b4a-b906-0d583cc13f28}, !- Handle
  Node 16,                                !- Name
  {229ae454-7074-4f61-b426-06e6a7785ef1}, !- Inlet Port
  {004792d4-eb98-436e-97a4-6cb8f48369fe}; !- Outlet Port

OS:Connection,
  {004792d4-eb98-436e-97a4-6cb8f48369fe}, !- Handle
  {dfd94dca-fe70-4b4a-b906-0d583cc13f28}, !- Source Object
  3,                                      !- Outlet Port
  {ff550ee0-c3e5-46e4-98f7-a20d52538ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229ae454-7074-4f61-b426-06e6a7785ef1}, !- Handle
  {5722fe06-0c5f-4a30-8b48-5032fc70e35e}, !- Source Object
  13,                                     !- Outlet Port
  {dfd94dca-fe70-4b4a-b906-0d583cc13f28}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {515e1e0d-9a6f-4357-b76a-a3853d599d39}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:ElectricEquipment,
  {28bffcd3-ef14-4548-83cc-37594c505120}, !- Handle
  res infil_1 house fan,                  !- Name
  {515e1e0d-9a6f-4357-b76a-a3853d599d39}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {ba4f0c46-bfad-4dbd-9a53-b79c7a5a48b3}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4a0e72db-528e-46cd-b41c-52aa8e6680c5}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {28bffcd3-ef14-4548-83cc-37594c505120}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {cd2593aa-b64e-4eec-a544-eb5a991ba2b8}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {635be3c4-7885-4a8a-91b0-1909799283f5}, !- Handle
  res infil_1 range fan,                  !- Name
  {cd2593aa-b64e-4eec-a544-eb5a991ba2b8}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {ba4f0c46-bfad-4dbd-9a53-b79c7a5a48b3}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {bbd3db20-484e-4bb6-ba9d-e8ae9ee949f9}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {635be3c4-7885-4a8a-91b0-1909799283f5}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {4b4ceed0-2fd3-42a9-b095-7bd6fdc5e570}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ca879830-f43f-4b86-8177-f75a1360e811}, !- Handle
  res infil_1 bath fan,                   !- Name
  {4b4ceed0-2fd3-42a9-b095-7bd6fdc5e570}, !- Electric Equipment Definition Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {ba4f0c46-bfad-4dbd-9a53-b79c7a5a48b3}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b3dc9f54-a5d5-4c87-8dd0-1f0a2a137929}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {ca879830-f43f-4b86-8177-f75a1360e811}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {c41fbb28-05f1-499f-8c66-fa9a4ca5a1f2}, !- Handle
  res infil_1 flow,                       !- Name
  {28e3e253-08fb-4343-b001-1c2934e1f2c8}, !- Space or SpaceType Name
  {ba4f0c46-bfad-4dbd-9a53-b79c7a5a48b3}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {e70fe03f-a30c-456f-9547-662f55db1aa9}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {c41fbb28-05f1-499f-8c66-fa9a4ca5a1f2}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ee83f590-c4b6-4ffc-84a9-d3db66b5aab4}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0697,                         !- Program Line 10
  Set Cs = 0.0644,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0236, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = res_infil_1_dryer_sch_s*0.0472, !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 28
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 29
  Set Qb = QWHV + (@Min Qout Qin),        !- Program Line 30
  Set faneff_wh = 0.28316846592000006,    !- Program Line 31
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*2, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {e89fb054-6e37-4626-8e15-1c15910c18a3}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ee83f590-c4b6-4ffc-84a9-d3db66b5aab4}, !- Program Name 1
  {250138ec-88c3-46c6-8125-6a030d1dbd1e}; !- Program Name 2

OS:AdditionalProperties,
  {d005c41b-71d6-41ab-be97-1c941ec6934c}, !- Handle
  {3bd9090a-18ab-49a2-828b-e7effbac7c18}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.67659320941517043,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  75.150744392038533;                     !- Feature Value 2

OS:AdditionalProperties,
  {fb5fd3ab-8faa-4fd9-82ca-aee472692800}, !- Handle
  {ccff234f-d2fa-4740-9159-9b9e6512cde8}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

